# Sungrow SG3300UD/SG4400UD central inverter for 1500 Vdc: https://info-support.sungrowpower.com/application/pdf/2025/06/16/DS_20250610_SG3300UD_SG4400UD_Datasheet_V21_EN.pdf
manufacturer: Sungrow
model: SG4400UD
data_source: Sungrow datasheet Version 21
year: 2025
provenance_notes:
- 'Nominal AC power: 4400 kVA at 45 °C ambient, the rating the model is named after, taken as 4400 kW
  at cos phi = 1; the sheet gives AC output power in kVA only, and also 4532 kVA at 40 °C and 5060 kVA
  at 22.5 °C.'
- 'MPPT range: the sheet''s MPP voltage range, 895–1500 V; its minimum PV input voltage is 895 V and its
  start-up voltage 905 V.'
- 'DC inputs: the standard 20; the sheet offers 28 as an option.'
- 'Maximum DC input current: 1435 A per MPPT x 4 MPPTs = 5740 A; the datasheet gives it per MPPT.'
p_nom_ac_kw: 4400.0
v_ac: 630.0
phases: three
v_mpp_min: 895.0
v_mpp_max: 1500.0
v_dc_max: 1500.0
i_max_dc: 5740.0
n_mppt: 4
n_inputs: 20
eff_max_pct: 99.0
eff_euro_pct: 98.8
dimensions:
  width_m: 2.9
  height_m: 2.3
  depth_m: 1.55
