# DYNAPOWER COMPANY LLC - central

[Up](../README.md) - 10 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CPS-1250 Gen5 350V | 582.490 | 350 | three | 530-1500 | 1500 | 97.57 | 97.60 |  | [OND](CPS-1250_Gen5_350V.OND) / [spec](CPS-1250_Gen5_350V.yaml) |
| CPS-1250 Gen5 415V | 691.248 | 415 | three | 630-1500 | 1500 | 97.91 | 97.96 |  | [OND](CPS-1250_Gen5_415V.OND) / [spec](CPS-1250_Gen5_415V.yaml) |
| CPS-1250 Gen5 480V | 799.592 | 480 | three | 800-1500 | 1500 | 98.12 | 98.19 |  | [OND](CPS-1250_Gen5_480V.OND) / [spec](CPS-1250_Gen5_480V.yaml) |
| CPS-1250 Gen5 600V | 999.576 | 600 | three | 900-1500 | 1500 | 98.46 | 98.56 |  | [OND](CPS-1250_Gen5_600V.OND) / [spec](CPS-1250_Gen5_600V.yaml) |
| CPS-1250 Gen5 690V | 1146.100 | 690 | three | 1020-1500 | 1500 | 98.59 | 98.70 |  | [OND](CPS-1250_Gen5_690V.OND) / [spec](CPS-1250_Gen5_690V.yaml) |
| CPS-1500 Gen4 480V | 1199.640 | 480 | three | 740-1500 | 1500 | 96.44 | 96.57 |  | [OND](CPS-1500_Gen4_480V.OND) / [spec](CPS-1500_Gen4_480V.yaml) |
| CPS-1250 Gen5 800V | 1294.180 | 800 | three | 1020-1500 | 1500 | 98.73 | 98.86 |  | [OND](CPS-1250_Gen5_800V.OND) / [spec](CPS-1250_Gen5_800V.yaml) |
| CPS-2500 Gen5 415V | 1353.700 | 415 | three | 730-1400 | 1400 | 96.82 | 96.98 |  | [OND](CPS-2500_Gen5_415V.OND) / [spec](CPS-2500_Gen5_415V.yaml) |
| CPS-1500 Gen4 600V | 1498.660 | 600 | three | 900-1500 | 1500 | 96.68 | 97.18 |  | [OND](CPS-1500_Gen4_600V.OND) / [spec](CPS-1500_Gen4_600V.yaml) |
| CPS-2500 Gen5 690V | 2212.640 | 690 | three | 1150-1500 | 1500 | 97.62 | 97.84 |  | [OND](CPS-2500_Gen5_690V.OND) / [spec](CPS-2500_Gen5_690V.yaml) |
