# EPC Power Corp - central

[Up](../README.md) - 10 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| 50-100195 480V | 502.268 | 480 | three | 710-1250 | 1250 | 97.24 | 97.48 |  | [OND](50-100195_480V.OND) / [spec](50-100195_480V.yaml) |
| 50-200100 660V | 515.072 | 660 | three | 1083-1500 | 1500 | 98.43 | 98.61 |  | [OND](50-200100_660V.OND) / [spec](50-200100_660V.yaml) |
| 50-200100 690V | 537.035 | 690 | three | 1127-1500 | 1500 | 98.50 | 98.66 |  | [OND](50-200100_690V.OND) / [spec](50-200100_690V.yaml) |
| 50-200100 720V | 561.806 | 720 | three | 1181-1500 | 1500 | 98.54 | 98.71 |  | [OND](50-200100_720V.OND) / [spec](50-200100_720V.yaml) |
| 50-200100 850V | 663.578 | 850 | three | 1388-1500 | 1500 | 98.76 | 98.89 |  | [OND](50-200100_850V.OND) / [spec](50-200100_850V.yaml) |
| 50-100100 480V | 1036.840 | 480 | three | 750-1250 | 1250 | 96.99 | 97.27 |  | [OND](50-100100_480V.OND) / [spec](50-100100_480V.yaml) |
| 50-100181 480V | 1044.200 | 480 | three | 720-1500 | 1500 | 97.95 | 97.99 | hybrid | [OND](50-100181_480V.OND) / [spec](50-100181_480V.yaml) |
| 50-100181 600V | 1304.151 | 600 | three | 925-1500 | 1500 | 98.28 | 98.34 | hybrid | [OND](50-100181_600V.OND) / [spec](50-100181_600V.yaml) |
| 50-100100 690V | 1499.860 | 690 | three | 1050-1250 | 1250 | 97.63 | 97.90 |  | [OND](50-100100_690V.OND) / [spec](50-100100_690V.yaml) |
| 50-100181 690V | 1504.900 | 690 | three | 1100-1500 | 1500 | 98.29 | 98.37 | hybrid | [OND](50-100181_690V.OND) / [spec](50-100181_690V.yaml) |
