# GE Renewable Energy - central

[Up](../README.md) - 1 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| RIU-2500-U 550V | 2507.194 | 550 | three | 800-1500 | 1500 | 97.36 | 97.54 | hybrid | [OND](RIU-2500-U_550V.OND) / [spec](RIU-2500-U_550V.yaml) |
