# Gamesa Electric - central

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PV3800 600V | 3418.394 | 600 | three | 835-1300 | 1300 | 97.93 | 98.03 |  | [OND](PV3800_600V.OND) / [spec](PV3800_600V.yaml) |
| PV4000 630V | 3597.332 | 630 | three | 875-1300 | 1300 | 97.99 | 98.08 |  | [OND](PV4000_630V.OND) / [spec](PV4000_630V.yaml) |
| PV4200 660V | 3767.352 | 660 | three | 915-1300 | 1300 | 98.19 | 98.27 |  | [OND](PV4200_660V.OND) / [spec](PV4200_660V.yaml) |
| PV4400 690V | 3939.574 | 690 | three | 955-1300 | 1300 | 98.02 | 98.13 |  | [OND](PV4400_690V.OND) / [spec](PV4400_690V.yaml) |
| PV4100 600V | 4054.978 | 600 | three | 835-1300 | 1300 | 98.68 | 98.73 |  | [OND](PV4100_600V.OND) / [spec](PV4100_600V.yaml) |
| PV4300 630V | 4260.428 | 630 | three | 875-1300 | 1300 | 98.08 | 98.15 |  | [OND](PV4300_630V.OND) / [spec](PV4300_630V.yaml) |
| PV4500 660V | 4405.964 | 660 | three | 915-1300 | 1300 | 98.17 | 98.24 |  | [OND](PV4500_660V.OND) / [spec](PV4500_660V.yaml) |
| PV4700 690V | 4654.418 | 690 | three | 955-1300 | 1300 | 98.24 | 98.30 |  | [OND](PV4700_690V.OND) / [spec](PV4700_690V.yaml) |
