# Power Electronics - central

[Up](../README.md) - 49 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| FS1050CU15 565V | 1163.500 | 565 | three | 800-1200 | 1200 | 96.63 | 97.17 |  | [OND](FS1050CU15_565V.OND) / [spec](FS1050CU15_565V.yaml) |
| FS1100CU15O3 600V | 1176.440 | 600 | three | 849-1200 | 1200 | 97.60 | 97.84 |  | [OND](FS1100CU15O3_600V.OND) / [spec](FS1100CU15O3_600V.yaml) |
| FS1100CU15 600V | 1209.250 | 600 | three | 849-1200 | 1200 | 96.73 | 97.28 |  | [OND](FS1100CU15_600V.OND) / [spec](FS1100CU15_600V.yaml) |
| FS1200CU15 645V | 1300.900 | 645 | three | 913-1200 | 1200 | 96.90 | 97.40 |  | [OND](FS1200CU15_645V.OND) / [spec](FS1200CU15_645V.yaml) |
| FS1275CU15 690V | 1389.080 | 690 | three | 976-1200 | 1200 | 96.45 | 97.23 |  | [OND](FS1275CU15_690V.OND) / [spec](FS1275CU15_690V.yaml) |
| FS1400CU15 565V | 1517.090 | 565 | three | 800-1200 | 1200 | 97.02 | 97.45 |  | [OND](FS1400CU15_565V.OND) / [spec](FS1400CU15_565V.yaml) |
| FS1500CU15O3 600V | 1594.720 | 600 | three | 849-1200 | 1200 | 97.74 | 97.90 |  | [OND](FS1500CU15O3_600V.OND) / [spec](FS1500CU15O3_600V.yaml) |
| FS1475CU15 600V | 1610.370 | 600 | three | 849-1200 | 1200 | 97.15 | 97.56 |  | [OND](FS1475CU15_600V.OND) / [spec](FS1475CU15_600V.yaml) |
| FS1600CU15 645V | 1734.810 | 645 | three | 913-1200 | 1200 | 97.28 | 97.69 |  | [OND](FS1600CU15_645V.OND) / [spec](FS1600CU15_645V.yaml) |
| FS1700CU15 690V | 1850.630 | 690 | three | 976-1200 | 1200 | 97.45 | 97.84 |  | [OND](FS1700CU15_690V.OND) / [spec](FS1700CU15_690V.yaml) |
| FS1750CU15 565V | 1896.530 | 565 | three | 800-1200 | 1200 | 97.17 | 97.58 |  | [OND](FS1750CU15_565V.OND) / [spec](FS1750CU15_565V.yaml) |
| FS1850CU15O3 600V | 1974.290 | 600 | three | 849-1200 | 1200 | 97.76 | 97.93 |  | [OND](FS1850CU15O3_600V.OND) / [spec](FS1850CU15O3_600V.yaml) |
| FS1850CU15 600V | 2020.960 | 600 | three | 849-1200 | 1200 | 97.29 | 97.68 |  | [OND](FS1850CU15_600V.OND) / [spec](FS1850CU15_600V.yaml) |
| FS2000K 600V | 2103.416 | 600 | three | 849-1200 | 1200 | 97.76 | 98.02 |  | [OND](FS2000K_600V.OND) / [spec](FS2000K_600V.yaml) |
| FS2000CU15 645V | 2162.420 | 645 | three | 913-1200 | 1200 | 97.41 | 97.79 |  | [OND](FS2000CU15_645V.OND) / [spec](FS2000CU15_645V.yaml) |
| FS2000M 34000V | 2178.068 | 34500 | three | 849-1200 | 1200 | 96.68 | 97.20 |  | [OND](FS2000M_34000V.OND) / [spec](FS2000M_34000V.yaml) |
| FS2125K 600V | 2201.520 | 600 | three | 849-1200 | 1200 | 97.70 | 98.01 |  | [OND](FS2125K_600V.OND) / [spec](FS2125K_600V.yaml) |
| FS2180K 615V | 2259.500 | 615 | three | 870-1200 | 1200 | 97.73 | 98.05 |  | [OND](FS2180K_615V.OND) / [spec](FS2180K_615V.yaml) |
| FS2100CU15 565V | 2275.890 | 565 | three | 800-1200 | 1200 | 97.39 | 97.71 |  | [OND](FS2100CU15_565V.OND) / [spec](FS2100CU15_565V.yaml) |
| FS2125CU15 690V | 2306.410 | 690 | three | 976-1200 | 1200 | 97.57 | 97.91 |  | [OND](FS2125CU15_690V.OND) / [spec](FS2125CU15_690V.yaml) |
| FS2225CU15 600V | 2417.080 | 600 | three | 849-1200 | 1200 | 97.50 | 97.82 |  | [OND](FS2225CU15_600V.OND) / [spec](FS2225CU15_600V.yaml) |
| FS2250CU15O3 600V | 2420.370 | 600 | three | 849-1200 | 1200 | 97.84 | 97.97 |  | [OND](FS2250CU15O3_600V.OND) / [spec](FS2250CU15O3_600V.yaml) |
| FS2150CU15 645V | 2558.480 | 645 | three | 913-1200 | 1200 | 97.60 | 97.90 |  | [OND](FS2150CU15_645V.OND) / [spec](FS2150CU15_645V.yaml) |
| FS2400CU15 645V | 2583.760 | 645 | three | 913-1200 | 1200 | 97.62 | 97.90 |  | [OND](FS2400CU15_645V.OND) / [spec](FS2400CU15_645V.yaml) |
| FS2450CU15 565V | 2664.070 | 565 | three | 800-1200 | 1200 | 97.45 | 97.74 |  | [OND](FS2450CU15_565V.OND) / [spec](FS2450CU15_565V.yaml) |
| FS2550CU15 690V | 2759.390 | 690 | three | 976-1200 | 1200 | 97.69 | 97.97 |  | [OND](FS2550CU15_690V.OND) / [spec](FS2550CU15_690V.yaml) |
| FS2300CU15 690V | 2759.490 | 690 | three | 976-1200 | 1200 | 97.69 | 97.98 |  | [OND](FS2300CU15_690V.OND) / [spec](FS2300CU15_690V.yaml) |
| FS2600CU15O3 600V | 2770.200 | 600 | three | 849-1200 | 1200 | 97.89 | 97.99 |  | [OND](FS2600CU15O3_600V.OND) / [spec](FS2600CU15O3_600V.yaml) |
| FS2600CU15 600V | 2821.840 | 600 | three | 849-1200 | 1200 | 97.58 | 97.85 |  | [OND](FS2600CU15_600V.OND) / [spec](FS2600CU15_600V.yaml) |
| FS2840M 34000V | 2844.700 | 34500 | three | 849-1200 | 1200 | 97.00 | 97.41 |  | [OND](FS2840M_34000V.OND) / [spec](FS2840M_34000V.yaml) |
| FS2865K 600V | 2858.630 | 600 | three | 849-1200 | 1200 | 97.60 | 97.96 |  | [OND](FS2865K_600V.OND) / [spec](FS2865K_600V.yaml) |
| FS3001M 34000V | 3017.848 | 34500 | three | 849-1200 | 1200 | 97.04 | 97.43 |  | [OND](FS3001M_34000V.OND) / [spec](FS3001M_34000V.yaml) |
| FS2800CU15 645V | 3024.910 | 645 | three | 913-1200 | 1200 | 97.65 | 97.92 |  | [OND](FS2800CU15_645V.OND) / [spec](FS2800CU15_645V.yaml) |
| FS3000M 34000V | 3109.266 | 34500 | three | 849-1200 | 1200 | 97.08 | 97.41 |  | [OND](FS3000M_34000V.OND) / [spec](FS3000M_34000V.yaml) |
| FP3000K3 600V | 3116.969 | 600 | three | 849-1200 | 1200 | 97.83 | 98.09 |  | [OND](FP3000K3_600V.OND) / [spec](FP3000K3_600V.yaml) |
| FS3000K 600V | 3121.310 | 600 | three | 849-1200 | 1200 | 97.88 | 98.09 |  | [OND](FS3000K_600V.OND) / [spec](FS3000K_600V.yaml) |
| FP3151K 660V | 3145.170 | 660 | three | 849-1200 | 1200 | 98.33 | 98.60 |  | [OND](FP3151K_660V.OND) / [spec](FP3151K_660V.yaml) |
| FS3000CU15 690V | 3201.170 | 690 | three | 976-1200 | 1200 | 97.76 | 98.03 |  | [OND](FS3000CU15_690V.OND) / [spec](FS3000CU15_690V.yaml) |
| FS3150K 630V | 3279.870 | 630 | three | 891-1200 | 1200 | 97.66 | 97.80 |  | [OND](FS3150K_630V.OND) / [spec](FS3150K_630V.yaml) |
| FS3190K 600V | 3303.820 | 630 | three | 849-1200 | 1200 | 97.87 | 98.09 |  | [OND](FS3190K_600V.OND) / [spec](FS3190K_600V.yaml) |
| FS3150M 34000V | 3307.980 | 34500 | three | 891-1200 | 1200 | 97.12 | 97.44 |  | [OND](FS3150M_34000V.OND) / [spec](FS3150M_34000V.yaml) |
| FS3225M 34000V | 3367.326 | 34500 | three | 913-1200 | 1200 | 97.05 | 97.39 |  | [OND](FS3225M_34000V.OND) / [spec](FS3225M_34000V.yaml) |
| FS3270K 615V | 3376.294 | 615 | three | 870-1200 | 1200 | 97.69 | 97.91 |  | [OND](FS3270K_615V.OND) / [spec](FS3270K_615V.yaml) |
| FP3510M3 34500V | 3630.064 | 34500 | three | 934-1200 | 1200 | 97.09 | 97.43 |  | [OND](FP3510M3_34500V.OND) / [spec](FP3510M3_34500V.yaml) |
| FP3510M2 34500V | 3662.494 | 34500 | three | 934-1200 | 1200 | 97.14 | 97.44 |  | [OND](FP3510M2_34500V.OND) / [spec](FP3510M2_34500V.yaml) |
| FS3820K 600V | 3825.800 | 600 | three | 851-1200 | 1200 | 97.36 | 97.72 |  | [OND](FS3820K_600V.OND) / [spec](FS3820K_600V.yaml) |
| FS4010K 630V | 4058.537 | 630 | three | 891-1200 | 1200 | 97.34 | 97.74 |  | [OND](FS4010K_630V.OND) / [spec](FS4010K_630V.yaml) |
| FP4200M 34500V | 4198.710 | 34500 | three | 934-1200 | 1200 | 97.16 | 97.71 |  | [OND](FP4200M_34500V.OND) / [spec](FP4200M_34500V.yaml) |
| FS4200M 34500V | 4198.715 | 34500 | three | 934-1200 | 1200 | 97.16 | 97.71 |  | [OND](FS4200M_34500V.OND) / [spec](FS4200M_34500V.yaml) |
