# SMA America - central

[Up](../README.md) - 13 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SC-1850-US 385V | 1661.000 | 385 | three | 570-950 | 950 | 97.17 | 97.38 |  | [OND](SC-1850-US_385V.OND) / [spec](SC-1850-US_385V.yaml) |
| SCS 2475-US 385V | 2078.890 | 385 | three | 577-950 | 950 | 97.12 | 97.22 |  | [OND](SCS_2475-US_385V.OND) / [spec](SCS_2475-US_385V.yaml) |
| SC-2200-US 385V | 2079.000 | 385 | three | 570-950 | 950 | 97.12 | 97.23 |  | [OND](SC-2200-US_385V.OND) / [spec](SC-2200-US_385V.yaml) |
| SC 2500-EV-US 550V | 2353.870 | 550 | three | 850-1425 | 1425 | 97.17 | 97.31 |  | [OND](SC_2500-EV-US_550V.OND) / [spec](SC_2500-EV-US_550V.yaml) |
| SC 2750-EV-US 600V | 2600.000 | 600 | three | 875-1200 | 1200 | 97.20 | 97.45 |  | [OND](SC_2750-EV-US_600V.OND) / [spec](SC_2750-EV-US_600V.yaml) |
| SC 2660 UP-US 600V 2566A 600V | 2616.157 | 600 | three | 880-1200 | 1200 | 97.24 | 97.29 | hybrid | [OND](SC_2660_UP-US_600V_2566A_600V.OND) / [spec](SC_2660_UP-US_600V_2566A_600V.yaml) |
| SC 2800 UP-US 630V 2566A 630V | 2747.472 | 630 | three | 921-1200 | 1200 | 97.30 | 97.36 | hybrid | [OND](SC_2800_UP-US_630V_2566A_630V.OND) / [spec](SC_2800_UP-US_630V_2566A_630V.yaml) |
| SC 2930 UP-US 660V 2566A 660V | 2841.880 | 660 | three | 962-1200 | 1200 | 97.36 | 97.41 | hybrid | [OND](SC_2930_UP-US_660V_2566A_660V.OND) / [spec](SC_2930_UP-US_660V_2566A_660V.yaml) |
| SC 3060 UP-US 690V 2566A 690V | 2951.143 | 690 | three | 1003-1200 | 1200 | 97.40 | 97.45 | hybrid | [OND](SC_3060_UP-US_690V_2566A_690V.OND) / [spec](SC_3060_UP-US_690V_2566A_690V.yaml) |
| SC 4000 UP-US 600V 3850A 600V | 3650.134 | 600 | three | 880-1200 | 1200 | 98.40 | 98.43 | hybrid | [OND](SC_4000_UP-US_600V_3850A_600V.OND) / [spec](SC_4000_UP-US_600V_3850A_600V.yaml) |
| SC 4200 UP-US 630V 3850A 630V | 3832.828 | 630 | three | 921-1200 | 1200 | 98.42 | 98.46 | hybrid | [OND](SC_4200_UP-US_630V_3850A_630V.OND) / [spec](SC_4200_UP-US_630V_3850A_630V.yaml) |
| SC 4400 UP-US 660V 3850A 660V | 4017.113 | 660 | three | 962-1200 | 1200 | 98.48 | 98.52 | hybrid | [OND](SC_4400_UP-US_660V_3850A_660V.OND) / [spec](SC_4400_UP-US_660V_3850A_660V.yaml) |
| SC 4600 UP-US 690V 3850A 690V | 4198.235 | 690 | three | 1003-1200 | 1200 | 98.53 | 98.57 | hybrid | [OND](SC_4600_UP-US_690V_3850A_690V.OND) / [spec](SC_4600_UP-US_690V_3850A_690V.yaml) |
