# Schneider Electric USA Inc - central

[Up](../README.md) - 7 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| EMGPCS0500ACCANS00 400V | 502.611 | 400 | three | 600-900 | 900 | 96.81 | 97.25 |  | [OND](EMGPCS0500ACCANS00_400V.OND) / [spec](EMGPCS0500ACCANS00_400V.yaml) |
| CS1666-1-NA 575V | 1666.000 | 575 | three | 856-1200 | 1200 | 97.63 | 97.81 |  | [OND](CS1666-1-NA_575V.OND) / [spec](CS1666-1-NA_575V.yaml) |
| CS1666-2-NA 575V | 1666.000 | 575 | three | 856-1200 | 1200 | 97.63 | 97.81 |  | [OND](CS1666-2-NA_575V.OND) / [spec](CS1666-2-NA_575V.yaml) |
| CS1666-3-NA 575V | 1666.000 | 575 | three | 856-1200 | 1200 | 97.63 | 97.81 |  | [OND](CS1666-3-NA_575V.OND) / [spec](CS1666-3-NA_575V.yaml) |
| CS1800-NA 575V | 1800.000 | 575 | three | 856-1200 | 1200 | 97.63 | 97.77 |  | [OND](CS1800-NA_575V.OND) / [spec](CS1800-NA_575V.yaml) |
| CS2000-NA 575V | 2000.000 | 575 | three | 865-1195 | 1195 | 97.45 | 97.58 |  | [OND](CS2000-NA_575V.OND) / [spec](CS2000-NA_575V.yaml) |
| CS2200-NA 600V | 2200.000 | 600 | three | 905-1200 | 1200 | 97.82 | 97.83 |  | [OND](CS2200-NA_600V.OND) / [spec](CS2200-NA_600V.yaml) |
