# Yaskawa Solectria Solar - central

[Up](../README.md) - 7 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| XGI 1500-050MW-600 600V | 500.000 | 600 | three | 860-1250 | 1250 | 97.52 | 98.17 | hybrid | [OND](XGI_1500-050MW-600_600V.OND) / [spec](XGI_1500-050MW-600_600V.yaml) |
| SGI 500XTM 380V | 507.000 | 380 | three | 545-820 | 820 | 96.32 | 96.76 |  | [OND](SGI_500XTM_380V.OND) / [spec](SGI_500XTM_380V.yaml) |
| XGI 1500-075MW-600 600V | 750.000 | 600 | three | 860-1250 | 1250 | 97.59 | 98.20 | hybrid | [OND](XGI_1500-075MW-600_600V.OND) / [spec](XGI_1500-075MW-600_600V.yaml) |
| SGI 750XTM 380V | 753.200 | 380 | three | 545-820 | 820 | 96.38 | 96.78 |  | [OND](SGI_750XTM_380V.OND) / [spec](SGI_750XTM_380V.yaml) |
| XGI 1500-085MW-600 600V | 850.000 | 600 | three | 860-1250 | 1250 | 97.56 | 98.20 | hybrid | [OND](XGI_1500-085MW-600_600V.OND) / [spec](XGI_1500-085MW-600_600V.yaml) |
| XGI 1500-099MW-600 600V | 999.000 | 600 | three | 860-1250 | 1250 | 97.70 | 98.21 | hybrid | [OND](XGI_1500-099MW-600_600V.OND) / [spec](XGI_1500-099MW-600_600V.yaml) |
| XGI 1500-1MW-600 600V | 1000.000 | 600 | three | 860-1250 | 1250 | 97.69 | 98.21 | hybrid | [OND](XGI_1500-1MW-600_600V.OND) / [spec](XGI_1500-1MW-600_600V.yaml) |
