# Aptos Solar Technology LLC - micro

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| MAC-400 240V | 0.383 | 240 | single | 34-48 | 48 | 96.32 | 96.47 |  | [OND](MAC-400_240V.OND) / [spec](MAC-400_240V.yaml) |
| MAC-400R 240V | 0.383 | 240 | single | 34-48 | 48 | 96.32 | 96.47 |  | [OND](MAC-400R_240V.OND) / [spec](MAC-400R_240V.yaml) |
| MAC-400 208V | 0.387 | 208 | three | 38-48 | 48 | 96.07 | 96.29 |  | [OND](MAC-400_208V.OND) / [spec](MAC-400_208V.yaml) |
| MAC-400R 208V | 0.387 | 208 | three | 38-48 | 48 | 96.07 | 96.29 |  | [OND](MAC-400R_208V.OND) / [spec](MAC-400R_208V.yaml) |
| MAC-800 208V | 0.767 | 208 | three | 34-48 | 48 | 96.09 | 96.32 |  | [OND](MAC-800_208V.OND) / [spec](MAC-800_208V.yaml) |
| MAC-800 240V | 0.767 | 240 | single | 34-48 | 48 | 96.28 | 96.43 |  | [OND](MAC-800_240V.OND) / [spec](MAC-800_240V.yaml) |
| MAC-800R 208V | 0.767 | 208 | three | 34-48 | 48 | 96.09 | 96.32 |  | [OND](MAC-800R_208V.OND) / [spec](MAC-800R_208V.yaml) |
| MAC-800R 240V | 0.767 | 240 | single | 34-48 | 48 | 96.28 | 96.43 |  | [OND](MAC-800R_240V.OND) / [spec](MAC-800R_240V.yaml) |
