# Cherry Solution Co Ltd - micro

[Up](../README.md) - 12 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CMI-600S-SA 240V | 0.604 | 240 | single | 35-50 | 50 | 96.19 | 96.46 |  | [OND](CMI-600S-SA_240V.OND) / [spec](CMI-600S-SA_240V.yaml) |
| CMI-600S-WA 240V | 0.604 | 240 | single | 35-50 | 50 | 96.19 | 96.46 |  | [OND](CMI-600S-WA_240V.OND) / [spec](CMI-600S-WA_240V.yaml) |
| CMI-600S-SA 208V | 0.608 | 208 | three | 35-50 | 50 | 96.26 | 96.39 |  | [OND](CMI-600S-SA_208V.OND) / [spec](CMI-600S-SA_208V.yaml) |
| CMI-600S-WA 208V | 0.608 | 208 | three | 35-50 | 50 | 96.26 | 96.39 |  | [OND](CMI-600S-WA_208V.OND) / [spec](CMI-600S-WA_208V.yaml) |
| CMI-800S-SA 208V | 0.800 | 208 | three | 35-50 | 50 | 95.82 | 95.98 |  | [OND](CMI-800S-SA_208V.OND) / [spec](CMI-800S-SA_208V.yaml) |
| CMI-800S-SA 240V | 0.800 | 240 | single | 35-50 | 50 | 96.26 | 96.43 |  | [OND](CMI-800S-SA_240V.OND) / [spec](CMI-800S-SA_240V.yaml) |
| CMI-800S-WA 208V | 0.800 | 208 | three | 35-50 | 50 | 95.82 | 95.98 |  | [OND](CMI-800S-WA_208V.OND) / [spec](CMI-800S-WA_208V.yaml) |
| CMI-800S-WA 240V | 0.800 | 240 | single | 35-50 | 50 | 96.26 | 96.43 |  | [OND](CMI-800S-WA_240V.OND) / [spec](CMI-800S-WA_240V.yaml) |
| CMI-1000S-SA 208V | 0.994 | 208 | three | 35-50 | 50 | 96.27 | 96.51 |  | [OND](CMI-1000S-SA_208V.OND) / [spec](CMI-1000S-SA_208V.yaml) |
| CMI-1000S-WA 208V | 0.994 | 208 | three | 35-50 | 50 | 96.27 | 96.51 |  | [OND](CMI-1000S-WA_208V.OND) / [spec](CMI-1000S-WA_208V.yaml) |
| CMI-1000S-SA 240V | 1.062 | 240 | single | 35-50 | 50 | 96.35 | 96.47 |  | [OND](CMI-1000S-SA_240V.OND) / [spec](CMI-1000S-SA_240V.yaml) |
| CMI-1000S-WA 240V | 1.062 | 240 | single | 35-50 | 50 | 96.35 | 96.47 |  | [OND](CMI-1000S-WA_240V.OND) / [spec](CMI-1000S-WA_240V.yaml) |
