# MANGO POWER TECH INC - micro

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| LBZ-PV-400 208V | 0.400 | 208 | three | 36-55 | 55 | 96.29 | 96.69 |  | [OND](LBZ-PV-400_208V.OND) / [spec](LBZ-PV-400_208V.yaml) |
| LBZ-PV-400 240V | 0.400 | 240 | single | 36-55 | 55 | 96.25 | 96.69 |  | [OND](LBZ-PV-400_240V.OND) / [spec](LBZ-PV-400_240V.yaml) |
| LBZ-PV-500 208V | 0.499 | 208 | three | 36-55 | 55 | 96.34 | 96.69 |  | [OND](LBZ-PV-500_208V.OND) / [spec](LBZ-PV-500_208V.yaml) |
| LBZ-PV-500 240V | 0.500 | 240 | single | 36-55 | 55 | 96.49 | 96.79 |  | [OND](LBZ-PV-500_240V.OND) / [spec](LBZ-PV-500_240V.yaml) |
