# Solaria Corporation - micro

[Up](../README.md) - 9 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Solaria PowerXT-345R-AC 240V | 0.290 | 240 | single | 27-45 | 45 | 96.48 | 96.97 |  | [OND](Solaria_PowerXT-345R-AC_240V.OND) / [spec](Solaria_PowerXT-345R-AC_240V.yaml) |
| Solaria PowerXT-350R-AC 240V | 0.290 | 240 | single | 27-45 | 45 | 96.48 | 96.97 |  | [OND](Solaria_PowerXT-350R-AC_240V.OND) / [spec](Solaria_PowerXT-350R-AC_240V.yaml) |
| Solaria PowerXT-355R-AC 240V | 0.290 | 240 | single | 27-45 | 45 | 96.48 | 96.97 |  | [OND](Solaria_PowerXT-355R-AC_240V.OND) / [spec](Solaria_PowerXT-355R-AC_240V.yaml) |
| Solaria PowerXT-360R-AC 240V | 0.290 | 240 | single | 27-45 | 45 | 96.48 | 96.97 |  | [OND](Solaria_PowerXT-360R-AC_240V.OND) / [spec](Solaria_PowerXT-360R-AC_240V.yaml) |
| Solaria PowerXT-365R-AC 240V | 0.290 | 240 | single | 27-45 | 45 | 96.52 | 96.99 |  | [OND](Solaria_PowerXT-365R-AC_240V.OND) / [spec](Solaria_PowerXT-365R-AC_240V.yaml) |
| Solaria PowerXT-395R-PM-AC 240V | 0.349 | 240 | single | 38-43 | 43 | 96.41 | 96.73 |  | [OND](Solaria_PowerXT-395R-PM-AC_240V.OND) / [spec](Solaria_PowerXT-395R-PM-AC_240V.yaml) |
| Solaria PowerXT-400R-PM-AC 240V | 0.349 | 240 | single | 38-43 | 43 | 96.41 | 96.73 |  | [OND](Solaria_PowerXT-400R-PM-AC_240V.OND) / [spec](Solaria_PowerXT-400R-PM-AC_240V.yaml) |
| Solaria PowerXT-410R-PM-AC 240V | 0.349 | 240 | single | 38-43 | 43 | 96.41 | 96.73 |  | [OND](Solaria_PowerXT-410R-PM-AC_240V.OND) / [spec](Solaria_PowerXT-410R-PM-AC_240V.yaml) |
| Solaria PowerXT-420R-PM-AC 240V | 0.349 | 240 | single | 38-43 | 43 | 96.41 | 96.73 |  | [OND](Solaria_PowerXT-420R-PM-AC_240V.OND) / [spec](Solaria_PowerXT-420R-PM-AC_240V.yaml) |
