# Solvari Inc - micro

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SVR-A10-208 208V | 0.303 | 208 | three | 22-55 | 55 | 96.16 | 96.53 |  | [OND](SVR-A10-208_208V.OND) / [spec](SVR-A10-208_208V.yaml) |
| SVR-A11-208 208V | 0.343 | 208 | three | 22-55 | 55 | 96.16 | 96.54 |  | [OND](SVR-A11-208_208V.OND) / [spec](SVR-A11-208_208V.yaml) |
| SVR-A10-240 240V | 0.346 | 240 | single | 22-55 | 55 | 96.28 | 96.63 |  | [OND](SVR-A10-240_240V.OND) / [spec](SVR-A10-240_240V.yaml) |
| SVR-A11-240 240V | 0.398 | 240 | single | 22-55 | 55 | 96.29 | 96.63 |  | [OND](SVR-A11-240_240V.OND) / [spec](SVR-A11-240_240V.yaml) |
