# ABB - string-utility

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PVS-166-TL-POWER-MODULE-1-US 800V | 165.954 | 800 | three | 850-1200 | 1200 | 98.03 | 98.25 |  | [OND](PVS-166-TL-POWER-MODULE-1-US_800V.OND) / [spec](PVS-166-TL-POWER-MODULE-1-US_800V.yaml) |
| PVS-166-TL-POWER-MODULE-2-US 800V | 165.954 | 800 | three | 850-1200 | 1200 | 98.03 | 98.25 |  | [OND](PVS-166-TL-POWER-MODULE-2-US_800V.OND) / [spec](PVS-166-TL-POWER-MODULE-2-US_800V.yaml) |
| PVS-175-TL-POWER-MODULE-1-US 800V | 179.574 | 800 | three | 850-1200 | 1200 | 97.30 | 97.56 |  | [OND](PVS-175-TL-POWER-MODULE-1-US_800V.OND) / [spec](PVS-175-TL-POWER-MODULE-1-US_800V.yaml) |
| PVS-175-TL-POWER-MODULE-2-US 800V | 179.574 | 800 | three | 850-1200 | 1200 | 97.30 | 97.56 |  | [OND](PVS-175-TL-POWER-MODULE-2-US_800V.OND) / [spec](PVS-175-TL-POWER-MODULE-2-US_800V.yaml) |
