# CSI Solar Co Ltd - string-utility

[Up](../README.md) - 9 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CSI-100K-T480GL02-U 480V | 100.000 | 480 | three | 550-850 | 850 | 98.48 | 98.51 |  | [OND](CSI-100K-T480GL02-U_480V.OND) / [spec](CSI-100K-T480GL02-U_480V.yaml) |
| CSI-125KTL-GS-E 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.78 | 98.77 |  | [OND](CSI-125KTL-GS-E_600V.OND) / [spec](CSI-125KTL-GS-E_600V.yaml) |
| CSI-125K-T600GL02-U 600V | 125.083 | 600 | three | 860-1250 | 1250 | 98.59 | 98.62 |  | [OND](CSI-125K-T600GL02-U_600V.OND) / [spec](CSI-125K-T600GL02-U_600V.yaml) |
| CSI-185K-T600GL02-U 600V | 185.005 | 600 | three | 850-1300 | 1300 | 98.45 | 98.53 |  | [OND](CSI-185K-T600GL02-U_600V.OND) / [spec](CSI-185K-T600GL02-U_600V.yaml) |
| CSI-185K-T600GL03-U 600V | 185.005 | 600 | three | 850-1300 | 1300 | 98.45 | 98.53 |  | [OND](CSI-185K-T600GL03-U_600V.OND) / [spec](CSI-185K-T600GL03-U_600V.yaml) |
| CSEC-200K-T6901A-U 690V | 200.706 | 690 | three | 1000-1500 | 1500 | 98.51 | 98.58 |  | [OND](CSEC-200K-T6901A-U_690V.OND) / [spec](CSEC-200K-T6901A-U_690V.yaml) |
| CSEC-215K-T6901A-U 690V | 215.937 | 690 | three | 1000-1500 | 1500 | 98.51 | 98.56 |  | [OND](CSEC-215K-T6901A-U_690V.OND) / [spec](CSEC-215K-T6901A-U_690V.yaml) |
| CSI-255K-T800GL02-U 800V | 255.013 | 800 | three | 850-1300 | 1300 | 98.46 | 98.54 |  | [OND](CSI-255K-T800GL02-U_800V.OND) / [spec](CSI-255K-T800GL02-U_800V.yaml) |
| CSI-255K-T800GL03-U 800V | 255.013 | 800 | three | 850-1300 | 1300 | 98.46 | 98.54 |  | [OND](CSI-255K-T800GL03-U_800V.OND) / [spec](CSI-255K-T800GL03-U_800V.yaml) |
