# Chint Power Systems America - string-utility

[Up](../README.md) - 13 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CPS SCH100KTL-AIO/US-600 600V | 100.000 | 600 | three | 870-1300 | 1300 | 98.55 | 98.62 |  | [OND](CPS_SCH100KTL-AIO_US-600_600V.OND) / [spec](CPS_SCH100KTL-AIO_US-600_600V.yaml) |
| CPS SCH100KTL-DO/US-480 480V | 100.000 | 480 | three | 760-1300 | 1300 | 98.24 | 98.23 |  | [OND](CPS_SCH100KTL-DO_US-480_480V.OND) / [spec](CPS_SCH100KTL-DO_US-480_480V.yaml) |
| CPS SCH100KTL-DO/US-600 600V | 100.000 | 600 | three | 870-1300 | 1300 | 98.52 | 98.57 |  | [OND](CPS_SCH100KTL-DO_US-600_600V.OND) / [spec](CPS_SCH100KTL-DO_US-600_600V.yaml) |
| SCA100K-T-US-480 480V | 100.000 | 480 | three | 340-850 | 850 | 98.07 | 98.19 |  | [OND](SCA100K-T-US-480_480V.OND) / [spec](SCA100K-T-US-480_480V.yaml) |
| CPS ECB125KTL-M/US-480 480V | 125.000 | 480 | three | 750-1100 | 1100 | 97.37 | 97.47 |  | [OND](CPS_ECB125KTL-M_US-480_480V.OND) / [spec](CPS_ECB125KTL-M_US-480_480V.yaml) |
| CPS SCH125KTL-AIO/US-600 600V | 125.000 | 600 | three | 870-1300 | 1300 | 98.51 | 98.53 |  | [OND](CPS_SCH125KTL-AIO_US-600_600V.OND) / [spec](CPS_SCH125KTL-AIO_US-600_600V.yaml) |
| CPS SCH125KTL-DO/US-600 600V | 125.000 | 600 | three | 870-1300 | 1300 | 98.50 | 98.52 |  | [OND](CPS_SCH125KTL-DO_US-600_600V.OND) / [spec](CPS_SCH125KTL-DO_US-600_600V.yaml) |
| CPS ECB200KTL/US-800 800V | 200.000 | 800 | three | 950-1500 | 1500 | 97.21 | 97.54 |  | [OND](CPS_ECB200KTL_US-800_800V.OND) / [spec](CPS_ECB200KTL_US-800_800V.yaml) |
| SCH200K-T-US-480 480V | 200.000 | 480 | three | 900-1300 | 1300 | 98.03 | 98.05 |  | [OND](SCH200K-T-US-480_480V.OND) / [spec](SCH200K-T-US-480_480V.yaml) |
| SCH250K-T-US-600 600V | 250.000 | 600 | three | 900-1300 | 1300 | 98.29 | 98.36 |  | [OND](SCH250K-T-US-600_600V.OND) / [spec](SCH250K-T-US-600_600V.yaml) |
| CPS SCH275KTL-DO/US-800 800V | 275.000 | 800 | three | 900-1300 | 1300 | 98.57 | 98.64 |  | [OND](CPS_SCH275KTL-DO_US-800_800V.OND) / [spec](CPS_SCH275KTL-DO_US-800_800V.yaml) |
| CPS SCH320KTL-DO/US-800 800V | 320.000 | 800 | three | 880-1300 | 1300 | 98.52 | 98.59 |  | [OND](CPS_SCH320KTL-DO_US-800_800V.OND) / [spec](CPS_SCH320KTL-DO_US-800_800V.yaml) |
| CPS SCH350KTL-DO/US-800 800V | 350.000 | 800 | three | 880-1300 | 1300 | 98.52 | 98.58 |  | [OND](CPS_SCH350KTL-DO_US-800_800V.OND) / [spec](CPS_SCH350KTL-DO_US-800_800V.yaml) |
