# JingTsing Technology Ltd - string-utility

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| JTES-PCS125K-1000/480-L03C1 480V | 127.819 | 480 | three | 700-950 | 950 | 97.83 | 98.09 |  | [OND](JTES-PCS125K-1000_480-L03C1_480V.OND) / [spec](JTES-PCS125K-1000_480-L03C1_480V.yaml) |
| JTES-PCS125K-1000/480-L03L1 480V | 127.819 | 480 | three | 700-950 | 950 | 97.83 | 98.09 |  | [OND](JTES-PCS125K-1000_480-L03L1_480V.OND) / [spec](JTES-PCS125K-1000_480-L03L1_480V.yaml) |
| JTES-PCS450K-1600/740-L03C1 740V | 459.563 | 740 | three | 1100-1600 | 1600 | 98.21 | 98.44 |  | [OND](JTES-PCS450K-1600_740-L03C1_740V.OND) / [spec](JTES-PCS450K-1600_740-L03C1_740V.yaml) |
