# SHENZHEN CLOU ELECTRONICS CO LTD - string-utility

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CL215HX-IEC/UL 690V | 236.841 | 690 | three | 1060-1500 | 1500 | 98.32 | 98.49 |  | [OND](CL215HX-IEC_UL_690V.OND) / [spec](CL215HX-IEC_UL_690V.yaml) |
| CL430HX-IEC/UL 690V | 473.495 | 690 | three | 1060-1500 | 1500 | 98.28 | 98.50 |  | [OND](CL430HX-IEC_UL_690V.OND) / [spec](CL430HX-IEC_UL_690V.yaml) |
