# SMA America - string-utility

[Up](../README.md) - 14 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SHP FLEX-US-21 380V | 100.842 | 380 | three | 582-1195 | 1195 | 98.20 | 98.20 |  | [OND](SHP_FLEX-US-21_380V.OND) / [spec](SHP_FLEX-US-21_380V.yaml) |
| SHP FLEX-US-21 385V | 100.842 | 385 | three | 582-1195 | 1195 | 98.20 | 98.20 |  | [OND](SHP_FLEX-US-21_385V.OND) / [spec](SHP_FLEX-US-21_385V.yaml) |
| SHP FLEX-US-21 400V | 105.632 | 400 | three | 590-1200 | 1200 | 98.25 | 98.28 |  | [OND](SHP_FLEX-US-21_400V.OND) / [spec](SHP_FLEX-US-21_400V.yaml) |
| SHP FLEX-US-21 420V | 112.714 | 420 | three | 630-1195 | 1195 | 98.33 | 98.37 |  | [OND](SHP_FLEX-US-21_420V.OND) / [spec](SHP_FLEX-US-21_420V.yaml) |
| SHP 125-US-20 480V | 125.000 | 480 | three | 705-1200 | 1200 | 98.53 | 98.52 |  | [OND](SHP_125-US-20_480V.OND) / [spec](SHP_125-US-20_480V.yaml) |
| SHP 125-US-21 480V | 125.000 | 480 | three | 705-1200 | 1200 | 98.53 | 98.52 |  | [OND](SHP_125-US-21_480V.OND) / [spec](SHP_125-US-21_480V.yaml) |
| SHP FLEX-US-21 480V | 125.007 | 480 | three | 705-1200 | 1200 | 98.53 | 98.52 |  | [OND](SHP_FLEX-US-21_480V.OND) / [spec](SHP_FLEX-US-21_480V.yaml) |
| SHP 150-US-20 600V | 150.000 | 600 | three | 880-1200 | 1200 | 98.80 | 98.80 |  | [OND](SHP_150-US-20_600V.OND) / [spec](SHP_150-US-20_600V.yaml) |
| SHP 150-US-21 600V | 150.000 | 600 | three | 880-1200 | 1200 | 98.80 | 98.80 |  | [OND](SHP_150-US-21_600V.OND) / [spec](SHP_150-US-21_600V.yaml) |
| SHP FLEX-US-21 600V | 150.079 | 600 | three | 880-1200 | 1200 | 98.80 | 98.80 |  | [OND](SHP_FLEX-US-21_600V.OND) / [spec](SHP_FLEX-US-21_600V.yaml) |
| SHP 165-US-21 630V | 165.000 | 630 | three | 925-1200 | 1200 | 98.77 | 98.80 |  | [OND](SHP_165-US-21_630V.OND) / [spec](SHP_165-US-21_630V.yaml) |
| SHP FLEX-US-21 630V | 165.662 | 630 | three | 925-1200 | 1200 | 98.77 | 98.79 |  | [OND](SHP_FLEX-US-21_630V.OND) / [spec](SHP_FLEX-US-21_630V.yaml) |
| SHP 172-US-21 660V | 172.000 | 660 | three | 968-1200 | 1200 | 98.79 | 98.80 |  | [OND](SHP_172-US-21_660V.OND) / [spec](SHP_172-US-21_660V.yaml) |
| SHP FLEX-US-21 660V | 172.810 | 660 | three | 968-1200 | 1200 | 98.79 | 98.80 |  | [OND](SHP_FLEX-US-21_660V.OND) / [spec](SHP_FLEX-US-21_660V.yaml) |
