# Shenzhen Sinexcel Electric Co Ltd - string-utility

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PWS1-150K-NA 480V | 147.470 | 480 | three | 500-850 | 850 | 93.57 | 94.40 |  | [OND](PWS1-150K-NA_480V.OND) / [spec](PWS1-150K-NA_480V.yaml) |
| PWS1-250K-NA 480V | 244.026 | 480 | three | 500-850 | 850 | 94.65 | 95.19 |  | [OND](PWS1-250K-NA_480V.OND) / [spec](PWS1-250K-NA_480V.yaml) |
| PWS1-500KTL-NA 400V | 498.340 | 400 | three | 640-900 | 900 | 95.89 | 96.27 |  | [OND](PWS1-500KTL-NA_400V.OND) / [spec](PWS1-500KTL-NA_400V.yaml) |
| PWS1-500KTL-NA-8M1 400V | 498.340 | 400 | three | 640-900 | 900 | 95.77 | 96.24 |  | [OND](PWS1-500KTL-NA-8M1_400V.OND) / [spec](PWS1-500KTL-NA-8M1_400V.yaml) |
| PWS1-500KTL-NA-8M8 400V | 498.754 | 400 | three | 640-900 | 900 | 95.77 | 96.24 |  | [OND](PWS1-500KTL-NA-8M8_400V.OND) / [spec](PWS1-500KTL-NA-8M8_400V.yaml) |
