# Siemens Industry Inc - string-utility

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| blueplanet125 TL3 GEN2 M1 WM OD USP0 600V | 136.470 | 600 | three | 875-1300 | 1300 | 98.85 | 98.87 |  | [OND](blueplanet125_TL3_GEN2_M1_WM_OD_USP0_600V.OND) / [spec](blueplanet125_TL3_GEN2_M1_WM_OD_USP0_600V.yaml) |
| blueplanet125 TL3 GEN2 M1 WM OD USPX 600V | 136.470 | 600 | three | 875-1300 | 1300 | 98.85 | 98.87 |  | [OND](blueplanet125_TL3_GEN2_M1_WM_OD_USPX_600V.OND) / [spec](blueplanet125_TL3_GEN2_M1_WM_OD_USPX_600V.yaml) |
