# Chint Power Systems America - string

[Up](../README.md) - 18 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| CPS ECH76KTL/US 208V | 7.570 | 208 | three | 200-480 | 480 | 95.97 | 96.43 | hybrid | [OND](CPS_ECH76KTL_US_208V.OND) / [spec](CPS_ECH76KTL_US_208V.yaml) |
| CPS ECH76KTL/US 240V | 7.570 | 240 | single | 200-480 | 480 | 95.90 | 96.33 | hybrid | [OND](CPS_ECH76KTL_US_240V.OND) / [spec](CPS_ECH76KTL_US_240V.yaml) |
| CPS ECH96KTL/US 240V | 9.540 | 240 | single | 200-480 | 480 | 96.02 | 96.47 | hybrid | [OND](CPS_ECH96KTL_US_240V.OND) / [spec](CPS_ECH96KTL_US_240V.yaml) |
| CPS ECH96KTL/US 208V | 9.550 | 208 | three | 200-480 | 480 | 96.03 | 96.50 | hybrid | [OND](CPS_ECH96KTL_US_208V.OND) / [spec](CPS_ECH96KTL_US_208V.yaml) |
| CPS ECH114KTL/US 208V | 11.350 | 208 | three | 200-480 | 480 | 96.13 | 96.53 | hybrid | [OND](CPS_ECH114KTL_US_208V.OND) / [spec](CPS_ECH114KTL_US_208V.yaml) |
| CPS ECH114KTL/US 240V | 11.360 | 240 | single | 200-480 | 480 | 96.13 | 96.49 | hybrid | [OND](CPS_ECH114KTL_US_240V.OND) / [spec](CPS_ECH114KTL_US_240V.yaml) |
| CPS ECH12KTL/US 240V | 11.990 | 240 | single | 200-480 | 480 | 96.17 | 96.51 | hybrid | [OND](CPS_ECH12KTL_US_240V.OND) / [spec](CPS_ECH12KTL_US_240V.yaml) |
| CPS ECH12KTL/US 208V | 12.000 | 208 | three | 200-480 | 480 | 96.24 | 96.57 | hybrid | [OND](CPS_ECH12KTL_US_208V.OND) / [spec](CPS_ECH12KTL_US_208V.yaml) |
| CPS SCA20KTL-DO-R/US-480 480V | 20.000 | 480 | three | 560-850 | 850 | 98.03 | 98.09 |  | [OND](CPS_SCA20KTL-DO-R_US-480_480V.OND) / [spec](CPS_SCA20KTL-DO-R_US-480_480V.yaml) |
| CPS SCA25KTL-DO-R/US-480 480V | 25.000 | 480 | three | 560-850 | 850 | 98.02 | 98.08 |  | [OND](CPS_SCA25KTL-DO-R_US-480_480V.OND) / [spec](CPS_SCA25KTL-DO-R_US-480_480V.yaml) |
| CPS SCA25KTL-DO/US-208 208V | 25.000 | 208 | three | 480-850 | 850 | 96.42 | 96.58 |  | [OND](CPS_SCA25KTL-DO_US-208_208V.OND) / [spec](CPS_SCA25KTL-DO_US-208_208V.yaml) |
| CPS ECB30KTL-O/US 480V | 30.260 | 480 | three | 450-800 | 800 | 96.98 | 97.24 |  | [OND](CPS_ECB30KTL-O_US_480V.OND) / [spec](CPS_ECB30KTL-O_US_480V.yaml) |
| CPS SCA36KTL-DO/US 480V | 36.000 | 480 | three | 540-800 | 800 | 98.01 | 98.16 |  | [OND](CPS_SCA36KTL-DO_US_480V.OND) / [spec](CPS_SCA36KTL-DO_US_480V.yaml) |
| CPS SCA36KTL-DO/US-480 480V | 36.000 | 480 | three | 400-850 | 850 | 96.93 | 97.33 |  | [OND](CPS_SCA36KTL-DO_US-480_480V.OND) / [spec](CPS_SCA36KTL-DO_US-480_480V.yaml) |
| CPS SCA50KTL-DO/US-480 480V | 50.000 | 480 | three | 480-850 | 850 | 98.29 | 98.43 |  | [OND](CPS_SCA50KTL-DO_US-480_480V.OND) / [spec](CPS_SCA50KTL-DO_US-480_480V.yaml) |
| SCA50K-T-US-208 208V | 50.000 | 208 | three | 200-700 | 700 | 96.51 | 96.54 |  | [OND](SCA50K-T-US-208_208V.OND) / [spec](SCA50K-T-US-208_208V.yaml) |
| CPS SCA60KTL-DO/US-480 480V | 60.000 | 480 | three | 540-850 | 850 | 98.35 | 98.43 |  | [OND](CPS_SCA60KTL-DO_US-480_480V.OND) / [spec](CPS_SCA60KTL-DO_US-480_480V.yaml) |
| CPS ECB625KTL-M/US-480 480V | 62.500 | 480 | three | 750-1100 | 1100 | 97.33 | 97.52 |  | [OND](CPS_ECB625KTL-M_US-480_480V.OND) / [spec](CPS_ECB625KTL-M_US-480_480V.yaml) |
