# Delta Electronics - string

[Up](../README.md) - 73 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SOLIVIA 38 NA G4 TL 208V | 3.320 | 208 | three | 100-500 | 500 | 97.03 | 97.33 |  | [OND](SOLIVIA_38_NA_G4_TL_208V.OND) / [spec](SOLIVIA_38_NA_G4_TL_208V.yaml) |
| M4-TL-US 208V | 3.330 | 208 | three | 180-480 | 480 | 96.42 | 97.01 |  | [OND](M4-TL-US_208V.OND) / [spec](M4-TL-US_208V.yaml) |
| E4_BDI 208V | 3.341 | 208 | three | 280-480 | 480 | 96.03 | 96.77 | hybrid | [OND](E4_BDI_208V.OND) / [spec](E4_BDI_208V.yaml) |
| E4-TL-US 208V | 3.360 | 208 | three | 200-480 | 480 | 96.82 | 97.32 | hybrid | [OND](E4-TL-US_208V.OND) / [spec](E4-TL-US_208V.yaml) |
| E4-TL-US(AC) 208V | 3.364 | 208 | three | 350-480 | 480 | 97.47 | 97.89 |  | [OND](E4-TL-US_AC_208V.OND) / [spec](E4-TL-US_AC_208V.yaml) |
| SOLIVIA 38 NA G4 TL 240V | 3.810 | 240 | single | 100-500 | 500 | 97.12 | 97.55 |  | [OND](SOLIVIA_38_NA_G4_TL_240V.OND) / [spec](SOLIVIA_38_NA_G4_TL_240V.yaml) |
| M4-TL-US 240V | 3.840 | 240 | single | 180-480 | 480 | 96.99 | 97.43 |  | [OND](M4-TL-US_240V.OND) / [spec](M4-TL-US_240V.yaml) |
| E4-TL-US 240V | 3.870 | 240 | single | 200-400 | 400 | 97.30 | 97.72 | hybrid | [OND](E4-TL-US_240V.OND) / [spec](E4-TL-US_240V.yaml) |
| E4-TL-US(AC) 240V | 3.888 | 240 | single | 350-480 | 480 | 97.85 | 98.25 |  | [OND](E4-TL-US_AC_240V.OND) / [spec](E4-TL-US_AC_240V.yaml) |
| E4_BDI 240V | 3.898 | 240 | single | 280-480 | 480 | 96.43 | 97.10 | hybrid | [OND](E4_BDI_240V.OND) / [spec](E4_BDI_240V.yaml) |
| M5-TL-US 208V | 4.160 | 208 | three | 220-480 | 480 | 97.14 | 97.44 |  | [OND](M5-TL-US_208V.OND) / [spec](M5-TL-US_208V.yaml) |
| M5-TL-US 240V | 4.860 | 240 | single | 220-480 | 480 | 97.36 | 97.63 |  | [OND](M5-TL-US_240V.OND) / [spec](M5-TL-US_240V.yaml) |
| M6-TL-US 208V | 4.990 | 208 | three | 200-480 | 480 | 96.92 | 97.25 |  | [OND](M6-TL-US_208V.OND) / [spec](M6-TL-US_208V.yaml) |
| E6-TL-US 208V | 4.992 | 208 | three | 200-480 | 480 | 96.92 | 97.24 | hybrid | [OND](E6-TL-US_208V.OND) / [spec](E6-TL-US_208V.yaml) |
| E6-TL-US(AC) 208V | 5.000 | 208 | three | 350-480 | 480 | 97.54 | 97.80 |  | [OND](E6-TL-US_AC_208V.OND) / [spec](E6-TL-US_AC_208V.yaml) |
| E6-TL-US(AC) 240V | 5.000 | 240 | single | 350-480 | 480 | 97.78 | 98.10 |  | [OND](E6-TL-US_AC_240V.OND) / [spec](E6-TL-US_AC_240V.yaml) |
| E6_BDI 208V | 5.025 | 208 | three | 280-480 | 480 | 96.61 | 97.09 | hybrid | [OND](E6_BDI_208V.OND) / [spec](E6_BDI_208V.yaml) |
| SOLIVIA 52 NA G4 TL 208V | 5.200 | 208 | three | 100-500 | 500 | 96.92 | 97.38 |  | [OND](SOLIVIA_52_NA_G4_TL_208V.OND) / [spec](SOLIVIA_52_NA_G4_TL_208V.yaml) |
| SOLIVIA 52 NA G4 TL 240V | 5.200 | 240 | single | 100-500 | 500 | 97.17 | 97.64 |  | [OND](SOLIVIA_52_NA_G4_TL_240V.OND) / [spec](SOLIVIA_52_NA_G4_TL_240V.yaml) |
| E6-TL-US 240V | 5.760 | 240 | single | 200-480 | 480 | 97.19 | 97.46 | hybrid | [OND](E6-TL-US_240V.OND) / [spec](E6-TL-US_240V.yaml) |
| M6-TL-US 240V | 5.760 | 240 | single | 200-480 | 480 | 97.19 | 97.47 |  | [OND](M6-TL-US_240V.OND) / [spec](M6-TL-US_240V.yaml) |
| E6_BDI 240V | 5.823 | 240 | single | 280-480 | 480 | 97.02 | 97.42 | hybrid | [OND](E6_BDI_240V.OND) / [spec](E6_BDI_240V.yaml) |
| E8-TL-US(AC) 240V | 6.494 | 240 | single | 350-480 | 480 | 97.84 | 98.12 |  | [OND](E8-TL-US_AC_240V.OND) / [spec](E8-TL-US_AC_240V.yaml) |
| E8-TL-US(AC) 208V | 6.500 | 208 | three | 350-480 | 480 | 97.64 | 97.87 |  | [OND](E8-TL-US_AC_208V.OND) / [spec](E8-TL-US_AC_208V.yaml) |
| SOLIVIA 66 NA G4 TL 208V | 6.600 | 208 | three | 100-500 | 500 | 97.03 | 97.35 |  | [OND](SOLIVIA_66_NA_G4_TL_208V.OND) / [spec](SOLIVIA_66_NA_G4_TL_208V.yaml) |
| SOLIVIA 66 NA G4 TL 240V | 6.600 | 240 | single | 100-500 | 500 | 97.34 | 97.70 |  | [OND](SOLIVIA_66_NA_G4_TL_240V.OND) / [spec](SOLIVIA_66_NA_G4_TL_240V.yaml) |
| SOLIVIA 76 NA G4 TL 208V | 6.600 | 208 | three | 100-500 | 500 | 97.03 | 97.35 |  | [OND](SOLIVIA_76_NA_G4_TL_208V.OND) / [spec](SOLIVIA_76_NA_G4_TL_208V.yaml) |
| E8-TL-US 208V | 6.656 | 208 | three | 270-480 | 480 | 97.19 | 97.45 | hybrid | [OND](E8-TL-US_208V.OND) / [spec](E8-TL-US_208V.yaml) |
| M8-TL-US 208V | 6.660 | 208 | three | 270-480 | 480 | 97.19 | 97.45 |  | [OND](M8-TL-US_208V.OND) / [spec](M8-TL-US_208V.yaml) |
| E8 Plus-TL-US 208V | 6.677 | 208 | three | 280-480 | 480 | 96.68 | 96.97 | hybrid | [OND](E8_Plus-TL-US_208V.OND) / [spec](E8_Plus-TL-US_208V.yaml) |
| E8_BDI 208V | 6.677 | 208 | three | 280-480 | 480 | 96.68 | 96.97 | hybrid | [OND](E8_BDI_208V.OND) / [spec](E8_BDI_208V.yaml) |
| E8 Plus-TL-US(AC) 208V | 6.685 | 208 | three | 350-480 | 480 | 97.41 | 97.69 |  | [OND](E8_Plus-TL-US_AC_208V.OND) / [spec](E8_Plus-TL-US_AC_208V.yaml) |
| SOLIVIA 76 NA G4 TL 240V | 7.600 | 240 | single | 100-500 | 500 | 97.40 | 97.66 |  | [OND](SOLIVIA_76_NA_G4_TL_240V.OND) / [spec](SOLIVIA_76_NA_G4_TL_240V.yaml) |
| E8-TL-US 240V | 7.680 | 240 | single | 270-480 | 480 | 97.43 | 97.67 | hybrid | [OND](E8-TL-US_240V.OND) / [spec](E8-TL-US_240V.yaml) |
| M8-TL-US 240V | 7.680 | 240 | single | 270-480 | 480 | 97.43 | 97.67 |  | [OND](M8-TL-US_240V.OND) / [spec](M8-TL-US_240V.yaml) |
| E8 Plus-TL-US 240V | 7.716 | 240 | single | 280-480 | 480 | 97.02 | 97.32 | hybrid | [OND](E8_Plus-TL-US_240V.OND) / [spec](E8_Plus-TL-US_240V.yaml) |
| E8_BDI 240V | 7.716 | 240 | single | 280-480 | 480 | 97.02 | 97.32 | hybrid | [OND](E8_BDI_240V.OND) / [spec](E8_BDI_240V.yaml) |
| E8 Plus-TL-US(AC) 240V | 7.720 | 240 | single | 350-480 | 480 | 97.79 | 98.02 |  | [OND](E8_Plus-TL-US_AC_240V.OND) / [spec](E8_Plus-TL-US_AC_240V.yaml) |
| E10-TL-US(AC) 208V | 8.327 | 208 | three | 350-480 | 480 | 97.49 | 97.66 |  | [OND](E10-TL-US_AC_208V.OND) / [spec](E10-TL-US_AC_208V.yaml) |
| M10-TL-US 208V | 8.360 | 208 | three | 280-480 | 480 | 97.19 | 97.38 |  | [OND](M10-TL-US_208V.OND) / [spec](M10-TL-US_208V.yaml) |
| M10-4-TL-US 208V | 8.385 | 208 | three | 280-480 | 480 | 97.14 | 97.26 |  | [OND](M10-4-TL-US_208V.OND) / [spec](M10-4-TL-US_208V.yaml) |
| E10-TL-US 208V | 8.400 | 208 | three | 280-480 | 480 | 97.10 | 97.21 | hybrid | [OND](E10-TL-US_208V.OND) / [spec](E10-TL-US_208V.yaml) |
| E10_BDI 208V | 8.400 | 208 | three | 280-480 | 480 | 97.10 | 97.21 | hybrid | [OND](E10_BDI_208V.OND) / [spec](E10_BDI_208V.yaml) |
| M10-TL-US 240V | 9.620 | 240 | single | 280-480 | 480 | 97.43 | 97.60 |  | [OND](M10-TL-US_240V.OND) / [spec](M10-TL-US_240V.yaml) |
| E10-TL-US(AC) 240V | 9.632 | 240 | single | 350-480 | 480 | 97.86 | 98.00 |  | [OND](E10-TL-US_AC_240V.OND) / [spec](E10-TL-US_AC_240V.yaml) |
| E10-TL-US 240V | 9.674 | 240 | single | 280-480 | 480 | 97.37 | 97.48 | hybrid | [OND](E10-TL-US_240V.OND) / [spec](E10-TL-US_240V.yaml) |
| E10_BDI 240V | 9.674 | 240 | single | 280-480 | 480 | 97.37 | 97.48 | hybrid | [OND](E10_BDI_240V.OND) / [spec](E10_BDI_240V.yaml) |
| M10-4-TL-US 240V | 9.674 | 240 | single | 280-480 | 480 | 97.37 | 97.48 |  | [OND](M10-4-TL-US_240V.OND) / [spec](M10-4-TL-US_240V.yaml) |
| S12_BDI 208V | 10.057 | 208 | three | 200-480 | 480 | 96.99 | 97.17 | hybrid | [OND](S12_BDI_208V.OND) / [spec](S12_BDI_208V.yaml) |
| S12_BDI 240V | 11.589 | 240 | single | 200-480 | 480 | 97.27 | 97.41 | hybrid | [OND](S12_BDI_240V.OND) / [spec](S12_BDI_240V.yaml) |
| M24U_120 480V | 26.403 | 480 | three | 415-830 | 830 | 97.95 | 98.16 |  | [OND](M24U_120_480V.OND) / [spec](M24U_120_480V.yaml) |
| M24U_121 480V | 26.403 | 480 | three | 415-830 | 830 | 97.95 | 98.16 |  | [OND](M24U_121_480V.OND) / [spec](M24U_121_480V.yaml) |
| M24U_122 480V | 26.403 | 480 | three | 415-830 | 830 | 97.95 | 98.16 |  | [OND](M24U_122_480V.OND) / [spec](M24U_122_480V.yaml) |
| E30-TL 277V | 30.488 | 277 | single | 515-830 | 830 | 98.14 | 98.30 | hybrid | [OND](E30-TL_277V.OND) / [spec](E30-TL_277V.yaml) |
| M28U_120 480V | 30.709 | 480 | three | 485-830 | 830 | 98.04 | 98.20 |  | [OND](M28U_120_480V.OND) / [spec](M28U_120_480V.yaml) |
| M28U_121 480V | 30.709 | 480 | three | 485-830 | 830 | 98.04 | 98.20 |  | [OND](M28U_121_480V.OND) / [spec](M28U_121_480V.yaml) |
| M28U_122 480V | 30.709 | 480 | three | 485-830 | 830 | 98.04 | 98.20 |  | [OND](M28U_122_480V.OND) / [spec](M28U_122_480V.yaml) |
| M36U_120 480V | 39.737 | 480 | three | 520-830 | 830 | 98.02 | 98.15 |  | [OND](M36U_120_480V.OND) / [spec](M36U_120_480V.yaml) |
| M36U_121 480V | 39.737 | 480 | three | 520-830 | 830 | 98.02 | 98.15 |  | [OND](M36U_121_480V.OND) / [spec](M36U_121_480V.yaml) |
| M36U_122 480V | 39.737 | 480 | three | 520-830 | 830 | 98.02 | 98.15 |  | [OND](M36U_122_480V.OND) / [spec](M36U_122_480V.yaml) |
| M42U_120 480V | 45.972 | 480 | three | 545-830 | 830 | 98.05 | 98.12 |  | [OND](M42U_120_480V.OND) / [spec](M42U_120_480V.yaml) |
| M42U_121 480V | 45.972 | 480 | three | 545-830 | 830 | 98.05 | 98.12 |  | [OND](M42U_121_480V.OND) / [spec](M42U_121_480V.yaml) |
| M42U_122 480V | 45.972 | 480 | three | 545-830 | 830 | 98.05 | 98.12 |  | [OND](M42U_122_480V.OND) / [spec](M42U_122_480V.yaml) |
| M60U_260 480V | 59.012 | 480 | three | 390-900 | 900 | 97.41 | 97.81 |  | [OND](M60U_260_480V.OND) / [spec](M60U_260_480V.yaml) |
| M60U_280 480V | 60.019 | 480 | three | 550-840 | 840 | 98.06 | 98.38 |  | [OND](M60U_280_480V.OND) / [spec](M60U_280_480V.yaml) |
| M60U_120 480V | 65.470 | 480 | three | 540-800 | 800 | 98.24 | 98.31 |  | [OND](M60U_120_480V.OND) / [spec](M60U_120_480V.yaml) |
| M60U_121 480V | 65.470 | 480 | three | 540-800 | 800 | 98.24 | 98.31 |  | [OND](M60U_121_480V.OND) / [spec](M60U_121_480V.yaml) |
| M60U_122 480V | 65.470 | 480 | three | 540-800 | 800 | 98.24 | 98.31 |  | [OND](M60U_122_480V.OND) / [spec](M60U_122_480V.yaml) |
| M80U_280 480V | 80.023 | 480 | three | 550-840 | 840 | 98.19 | 98.41 |  | [OND](M80U_280_480V.OND) / [spec](M80U_280_480V.yaml) |
| M80U_120 480V | 82.764 | 480 | three | 600-800 | 800 | 98.37 | 98.36 |  | [OND](M80U_120_480V.OND) / [spec](M80U_120_480V.yaml) |
| M80U_121 480V | 82.764 | 480 | three | 600-800 | 800 | 98.37 | 98.36 |  | [OND](M80U_121_480V.OND) / [spec](M80U_121_480V.yaml) |
| M80U_122 480V | 82.764 | 480 | three | 600-800 | 800 | 98.37 | 98.36 |  | [OND](M80U_122_480V.OND) / [spec](M80U_122_480V.yaml) |
| M100U_280 480V | 99.975 | 480 | three | 550-840 | 840 | 98.37 | 98.35 |  | [OND](M100U_280_480V.OND) / [spec](M100U_280_480V.yaml) |
