# Energizer Solar - string

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Force 38DC 240V | 3.713 | 240 | single | 204-480 | 480 | 95.22 | 96.21 | hybrid | [OND](Force_38DC_240V.OND) / [spec](Force_38DC_240V.yaml) |
| Force 57DC 240V | 5.748 | 240 | single | 204-480 | 480 | 96.18 | 96.94 | hybrid | [OND](Force_57DC_240V.OND) / [spec](Force_57DC_240V.yaml) |
| Force 76DC 240V | 7.720 | 240 | single | 271-480 | 480 | 96.67 | 97.13 | hybrid | [OND](Force_76DC_240V.OND) / [spec](Force_76DC_240V.yaml) |
| Force 96DC 240V | 9.609 | 240 | single | 257-480 | 480 | 96.86 | 97.16 | hybrid | [OND](Force_96DC_240V.OND) / [spec](Force_96DC_240V.yaml) |
| Force 114DC 240V | 11.512 | 240 | single | 305-480 | 480 | 97.20 | 97.36 | hybrid | [OND](Force_114DC_240V.OND) / [spec](Force_114DC_240V.yaml) |
