# Geneverse Energy Inc - string

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| GVI-HS-5K-USM 240V | 5.090 | 240 | single | 180-430 | 430 | 96.68 | 97.08 | hybrid | [OND](GVI-HS-5K-USM_240V.OND) / [spec](GVI-HS-5K-USM_240V.yaml) |
| GVI-HS-6K-USM 240V | 6.117 | 240 | single | 200-430 | 430 | 96.73 | 97.14 | hybrid | [OND](GVI-HS-6K-USM_240V.OND) / [spec](GVI-HS-6K-USM_240V.yaml) |
| GVI-HS-7K6-USM 240V | 7.765 | 240 | single | 220-430 | 430 | 96.72 | 97.09 | hybrid | [OND](GVI-HS-7K6-USM_240V.OND) / [spec](GVI-HS-7K6-USM_240V.yaml) |
| GVI-HS-8K-USM 240V | 8.084 | 240 | single | 250-430 | 430 | 96.53 | 97.10 | hybrid | [OND](GVI-HS-8K-USM_240V.OND) / [spec](GVI-HS-8K-USM_240V.yaml) |
| GVI-HS-10K-USM 240V | 10.177 | 240 | single | 280-430 | 430 | 96.69 | 97.08 | hybrid | [OND](GVI-HS-10K-USM_240V.OND) / [spec](GVI-HS-10K-USM_240V.yaml) |
