# Ginlong Technologies Co Ltd - string

[Up](../README.md) - 90 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Solis-1P25K-4G-US 240V | 2.500 | 240 | single | 120-500 | 500 | 96.24 | 96.76 |  | [OND](Solis-1P25K-4G-US_240V.OND) / [spec](Solis-1P25K-4G-US_240V.yaml) |
| Solis-1P3K-4G-US 240V | 3.000 | 240 | single | 140-500 | 500 | 96.27 | 96.80 |  | [OND](Solis-1P3K-4G-US_240V.OND) / [spec](Solis-1P3K-4G-US_240V.yaml) |
| Solis-1P36K-4G-US 240V | 3.600 | 240 | single | 180-500 | 500 | 96.33 | 96.84 |  | [OND](Solis-1P36K-4G-US_240V.OND) / [spec](Solis-1P36K-4G-US_240V.yaml) |
| S6-EH1P38K-H-US 240V | 3.801 | 240 | single | 140-450 | 450 | 96.38 | 96.54 | hybrid | [OND](S6-EH1P38K-H-US_240V.OND) / [spec](S6-EH1P38K-H-US_240V.yaml) |
| Solis-1P4K-4G-US 240V | 4.000 | 240 | single | 190-500 | 500 | 96.39 | 96.89 |  | [OND](Solis-1P4K-4G-US_240V.OND) / [spec](Solis-1P4K-4G-US_240V.yaml) |
| Solis-1P46K-4G-US 240V | 4.600 | 240 | single | 200-500 | 500 | 96.31 | 96.87 |  | [OND](Solis-1P46K-4G-US_240V.OND) / [spec](Solis-1P46K-4G-US_240V.yaml) |
| Solis-1P5K-4G-US 240V | 5.000 | 240 | single | 240-500 | 500 | 96.37 | 96.92 |  | [OND](Solis-1P5K-4G-US_240V.OND) / [spec](Solis-1P5K-4G-US_240V.yaml) |
| S6-EH1P5K-H-US 240V | 5.002 | 240 | single | 140-450 | 450 | 96.31 | 96.56 | hybrid | [OND](S6-EH1P5K-H-US_240V.OND) / [spec](S6-EH1P5K-H-US_240V.yaml) |
| RHI-1P5K-HVES-5G 240V | 5.003 | 240 | single | 115-450 | 450 | 97.12 | 97.41 | hybrid | [OND](RHI-1P5K-HVES-5G_240V.OND) / [spec](RHI-1P5K-HVES-5G_240V.yaml) |
| Solis-1P6K-4G-US 240V | 6.000 | 240 | single | 200-500 | 500 | 97.05 | 97.31 |  | [OND](Solis-1P6K-4G-US_240V.OND) / [spec](Solis-1P6K-4G-US_240V.yaml) |
| Solis-1P6K2-4G-US 240V | 6.000 | 240 | single | 300-500 | 500 | 96.46 | 97.01 |  | [OND](Solis-1P6K2-4G-US_240V.OND) / [spec](Solis-1P6K2-4G-US_240V.yaml) |
| RHI-1P6K-HVES-5G 240V | 6.004 | 240 | single | 130-450 | 450 | 97.06 | 97.31 | hybrid | [OND](RHI-1P6K-HVES-5G_240V.OND) / [spec](RHI-1P6K-HVES-5G_240V.yaml) |
| Solis-1P7K-4G-US 240V | 7.000 | 240 | single | 250-500 | 500 | 97.00 | 97.29 |  | [OND](Solis-1P7K-4G-US_240V.OND) / [spec](Solis-1P7K-4G-US_240V.yaml) |
| RHI-1P7K-HVES-5G 240V | 7.006 | 240 | single | 160-450 | 450 | 97.03 | 97.31 | hybrid | [OND](RHI-1P7K-HVES-5G_240V.OND) / [spec](RHI-1P7K-HVES-5G_240V.yaml) |
| Solis-1P76K-4G-US 240V | 7.600 | 240 | single | 200-500 | 500 | 97.15 | 97.41 |  | [OND](Solis-1P76K-4G-US_240V.OND) / [spec](Solis-1P76K-4G-US_240V.yaml) |
| RHI-1P76K-HVES-5G 240V | 7.603 | 240 | single | 175-450 | 450 | 97.13 | 97.40 | hybrid | [OND](RHI-1P76K-HVES-5G_240V.OND) / [spec](RHI-1P76K-HVES-5G_240V.yaml) |
| S6-EH1P76K-H-US 240V | 7.604 | 240 | single | 175-450 | 450 | 96.81 | 97.09 | hybrid | [OND](S6-EH1P76K-H-US_240V.OND) / [spec](S6-EH1P76K-H-US_240V.yaml) |
| Solis-1P8K-4G-US 240V | 8.000 | 240 | single | 250-500 | 500 | 97.06 | 97.36 |  | [OND](Solis-1P8K-4G-US_240V.OND) / [spec](Solis-1P8K-4G-US_240V.yaml) |
| RHI-1P8K-HVES-5G 240V | 8.006 | 240 | single | 185-450 | 450 | 97.08 | 97.37 | hybrid | [OND](RHI-1P8K-HVES-5G_240V.OND) / [spec](RHI-1P8K-HVES-5G_240V.yaml) |
| Solis-1P9K-4G-US 240V | 9.000 | 240 | single | 250-500 | 500 | 97.17 | 97.45 |  | [OND](Solis-1P9K-4G-US_240V.OND) / [spec](Solis-1P9K-4G-US_240V.yaml) |
| RHI-1P9K-HVES-5G 240V | 9.006 | 240 | single | 210-450 | 450 | 97.16 | 97.44 | hybrid | [OND](RHI-1P9K-HVES-5G_240V.OND) / [spec](RHI-1P9K-HVES-5G_240V.yaml) |
| S6-EH2P96K03-SV-YD-L-US 240V | 9.647 | 240 | single | 240-425 | 425 | 95.11 | 95.49 | hybrid | [OND](S6-EH2P96K03-SV-YD-L-US_240V.OND) / [spec](S6-EH2P96K03-SV-YD-L-US_240V.yaml) |
| S6-EH1P99K-H-US 240V | 9.990 | 240 | single | 230-450 | 450 | 96.63 | 97.10 | hybrid | [OND](S6-EH1P99K-H-US_240V.OND) / [spec](S6-EH1P99K-H-US_240V.yaml) |
| Solis-1P10K-4G-US 240V | 10.000 | 240 | single | 250-500 | 500 | 97.15 | 97.47 |  | [OND](Solis-1P10K-4G-US_240V.OND) / [spec](Solis-1P10K-4G-US_240V.yaml) |
| S6-EH1P10K-H-US 240V | 10.001 | 240 | single | 230-450 | 450 | 96.63 | 97.10 | hybrid | [OND](S6-EH1P10K-H-US_240V.OND) / [spec](S6-EH1P10K-H-US_240V.yaml) |
| RHI-1P10K-HVES-5G 240V | 10.005 | 240 | single | 230-450 | 450 | 97.14 | 97.46 | hybrid | [OND](RHI-1P10K-HVES-5G_240V.OND) / [spec](RHI-1P10K-HVES-5G_240V.yaml) |
| S6-EH1P114K-H-US 240V | 11.406 | 240 | single | 245-450 | 450 | 96.93 | 97.13 | hybrid | [OND](S6-EH1P114K-H-US_240V.OND) / [spec](S6-EH1P114K-H-US_240V.yaml) |
| S6-EH2P114K03-SV-YD-L-US 240V | 11.410 | 240 | single | 160-450 | 450 | 95.18 | 95.51 | hybrid | [OND](S6-EH2P114K03-SV-YD-L-US_240V.OND) / [spec](S6-EH2P114K03-SV-YD-L-US_240V.yaml) |
| S6-EH2P12K03-SV-YD-L-US-E 240V | 11.939 | 240 | single | 160-450 | 450 | 95.16 | 95.49 | hybrid | [OND](S6-EH2P12K03-SV-YD-L-US-E_240V.OND) / [spec](S6-EH2P12K03-SV-YD-L-US-E_240V.yaml) |
| S6-EH2P12K03-SV-YD-L-US 240V | 11.940 | 240 | single | 160-450 | 450 | 95.18 | 95.51 | hybrid | [OND](S6-EH2P12K03-SV-YD-L-US_240V.OND) / [spec](S6-EH2P12K03-SV-YD-L-US_240V.yaml) |
| S6-EH2P14K03-SV-YD-L-US 240V | 13.960 | 240 | single | 186-450 | 450 | 95.19 | 95.53 | hybrid | [OND](S6-EH2P14K03-SV-YD-L-US_240V.OND) / [spec](S6-EH2P14K03-SV-YD-L-US_240V.yaml) |
| S6-EH2P16K03-SV-YD-L-US 240V | 15.911 | 240 | single | 186-450 | 450 | 95.30 | 95.53 | hybrid | [OND](S6-EH2P16K03-SV-YD-L-US_240V.OND) / [spec](S6-EH2P16K03-SV-YD-L-US_240V.yaml) |
| S6-EH2P16K03-SV-YD-L-US-E 240V | 15.940 | 240 | single | 186-450 | 450 | 95.15 | 95.51 | hybrid | [OND](S6-EH2P16K03-SV-YD-L-US-E_240V.OND) / [spec](S6-EH2P16K03-SV-YD-L-US-E_240V.yaml) |
| S6-GC25K-US 480V | 24.888 | 480 | three | 580-850 | 850 | 98.48 | 98.50 |  | [OND](S6-GC25K-US_480V.OND) / [spec](S6-GC25K-US_480V.yaml) |
| Solis-25K-US-LSW 480V | 24.958 | 480 | three | 347-800 | 800 | 98.39 | 98.45 |  | [OND](Solis-25K-US-LSW_480V.OND) / [spec](Solis-25K-US-LSW_480V.yaml) |
| Solis-25K-US 480V | 25.000 | 480 | three | 580-780 | 780 | 97.64 | 97.82 |  | [OND](Solis-25K-US_480V.OND) / [spec](Solis-25K-US_480V.yaml) |
| Solis-25K-US-SW 480V | 25.000 | 480 | three | 580-770 | 770 | 97.64 | 97.83 |  | [OND](Solis-25K-US-SW_480V.OND) / [spec](Solis-25K-US-SW_480V.yaml) |
| S6-EH3P30K03-LV-YD-H-US(21A) 208V | 25.884 | 208 | three | 500-850 | 850 | 96.29 | 96.83 | hybrid | [OND](S6-EH3P30K03-LV-YD-H-US_21A_208V.OND) / [spec](S6-EH3P30K03-LV-YD-H-US_21A_208V.yaml) |
| S6-EH3P30K03-LV-YD-H-US 208V | 25.900 | 208 | three | 360-850 | 850 | 97.14 | 97.29 | hybrid | [OND](S6-EH3P30K03-LV-YD-H-US_208V.OND) / [spec](S6-EH3P30K03-LV-YD-H-US_208V.yaml) |
| S6-EH3P30K03-LV-YD-H-US 240V | 29.705 | 240 | single | 360-850 | 850 | 97.17 | 97.31 | hybrid | [OND](S6-EH3P30K03-LV-YD-H-US_240V.OND) / [spec](S6-EH3P30K03-LV-YD-H-US_240V.yaml) |
| S6-EH3P30K03-LV-YD-H-US(21A) 240V | 29.834 | 240 | single | 500-850 | 850 | 96.44 | 96.95 | hybrid | [OND](S6-EH3P30K03-LV-YD-H-US_21A_240V.OND) / [spec](S6-EH3P30K03-LV-YD-H-US_21A_240V.yaml) |
| S6-GC30K-LV-US 208V | 29.878 | 208 | three | 340-680 | 680 | 96.98 | 97.03 |  | [OND](S6-GC30K-LV-US_208V.OND) / [spec](S6-GC30K-LV-US_208V.yaml) |
| S6-GC30K-LV-US 240V | 29.878 | 240 | single | 340-680 | 680 | 96.98 | 97.04 |  | [OND](S6-GC30K-LV-US_240V.OND) / [spec](S6-GC30K-LV-US_240V.yaml) |
| S6-GC30K-US 480V | 29.883 | 480 | three | 580-850 | 850 | 98.41 | 98.46 |  | [OND](S6-GC30K-US_480V.OND) / [spec](S6-GC30K-US_480V.yaml) |
| S6-EH3P30K03-NV-YD-H-US(21A) 480V | 29.885 | 480 | three | 500-850 | 850 | 96.51 | 97.04 | hybrid | [OND](S6-EH3P30K03-NV-YD-H-US_21A_480V.OND) / [spec](S6-EH3P30K03-NV-YD-H-US_21A_480V.yaml) |
| S6-EH3P30K03-NV-YD-H-US 480V | 29.891 | 480 | three | 360-850 | 850 | 97.14 | 97.31 | hybrid | [OND](S6-EH3P30K03-NV-YD-H-US_480V.OND) / [spec](S6-EH3P30K03-NV-YD-H-US_480V.yaml) |
| Solis-30K-US-LSW 480V | 29.948 | 480 | three | 417-800 | 800 | 98.41 | 98.47 |  | [OND](Solis-30K-US-LSW_480V.OND) / [spec](Solis-30K-US-LSW_480V.yaml) |
| Solis-30K-US 480V | 30.000 | 480 | three | 580-780 | 780 | 97.92 | 97.99 |  | [OND](Solis-30K-US_480V.OND) / [spec](Solis-30K-US_480V.yaml) |
| Solis-30K-US-SW 480V | 30.000 | 480 | three | 580-780 | 780 | 97.93 | 98.03 |  | [OND](Solis-30K-US-SW_480V.OND) / [spec](Solis-30K-US-SW_480V.yaml) |
| S6-GC33K-US 480V | 32.865 | 480 | three | 580-850 | 850 | 98.50 | 98.52 |  | [OND](S6-GC33K-US_480V.OND) / [spec](S6-GC33K-US_480V.yaml) |
| S6-GC36K-US 480V | 35.866 | 480 | three | 580-850 | 850 | 98.46 | 98.47 |  | [OND](S6-GC36K-US_480V.OND) / [spec](S6-GC36K-US_480V.yaml) |
| Solis-36K-US-LSW 480V | 35.925 | 480 | three | 500-800 | 800 | 98.38 | 98.47 |  | [OND](Solis-36K-US-LSW_480V.OND) / [spec](Solis-36K-US-LSW_480V.yaml) |
| Solis-36K-US 480V | 36.000 | 480 | three | 580-780 | 780 | 98.10 | 98.14 |  | [OND](Solis-36K-US_480V.OND) / [spec](Solis-36K-US_480V.yaml) |
| Solis-36K-US-F-SW 480V | 36.000 | 480 | three | 580-780 | 780 | 98.14 | 98.21 |  | [OND](Solis-36K-US-F-SW_480V.OND) / [spec](Solis-36K-US-F-SW_480V.yaml) |
| Solis-36K-US-SW 480V | 36.000 | 480 | three | 580-780 | 780 | 98.13 | 98.21 |  | [OND](Solis-36K-US-SW_480V.OND) / [spec](Solis-36K-US-SW_480V.yaml) |
| S6-EH3P40K04-NV-YD-H-US 480V | 39.803 | 480 | three | 360-850 | 850 | 97.15 | 97.30 | hybrid | [OND](S6-EH3P40K04-NV-YD-H-US_480V.OND) / [spec](S6-EH3P40K04-NV-YD-H-US_480V.yaml) |
| S6-GC40K-US 480V | 39.841 | 480 | three | 580-850 | 850 | 98.33 | 98.44 |  | [OND](S6-GC40K-US_480V.OND) / [spec](S6-GC40K-US_480V.yaml) |
| S6-EH3P40K04-NV-YD-H-US(21A) 480V | 39.844 | 480 | three | 500-850 | 850 | 96.88 | 97.23 | hybrid | [OND](S6-EH3P40K04-NV-YD-H-US_21A_480V.OND) / [spec](S6-EH3P40K04-NV-YD-H-US_21A_480V.yaml) |
| Solis-40K-US-LSW 480V | 39.926 | 480 | three | 556-800 | 800 | 98.38 | 98.46 |  | [OND](Solis-40K-US-LSW_480V.OND) / [spec](Solis-40K-US-LSW_480V.yaml) |
| Solis-40K-US 480V | 40.000 | 480 | three | 580-780 | 780 | 98.19 | 98.28 |  | [OND](Solis-40K-US_480V.OND) / [spec](Solis-40K-US_480V.yaml) |
| Solis-40K-US-F 480V | 40.000 | 480 | three | 580-780 | 780 | 98.13 | 98.23 |  | [OND](Solis-40K-US-F_480V.OND) / [spec](Solis-40K-US-F_480V.yaml) |
| Solis-40K-US-F-SW 480V | 40.000 | 480 | three | 580-780 | 780 | 98.19 | 98.29 |  | [OND](Solis-40K-US-F-SW_480V.OND) / [spec](Solis-40K-US-F-SW_480V.yaml) |
| Solis-40K-US-SW 480V | 40.000 | 480 | three | 580-780 | 780 | 98.19 | 98.29 |  | [OND](Solis-40K-US-SW_480V.OND) / [spec](Solis-40K-US-SW_480V.yaml) |
| S6-EH3P50K04-NV-YD-H-US 480V | 49.800 | 480 | three | 450-850 | 850 | 97.15 | 97.30 | hybrid | [OND](S6-EH3P50K04-NV-YD-H-US_480V.OND) / [spec](S6-EH3P50K04-NV-YD-H-US_480V.yaml) |
| S6-EH3P50K04-NV-YD-H-US(21A) 480V | 49.803 | 480 | three | 600-850 | 850 | 97.01 | 97.34 | hybrid | [OND](S6-EH3P50K04-NV-YD-H-US_21A_480V.OND) / [spec](S6-EH3P50K04-NV-YD-H-US_21A_480V.yaml) |
| S6-GC50K-US 480V | 49.848 | 480 | three | 580-850 | 850 | 98.38 | 98.50 |  | [OND](S6-GC50K-US_480V.OND) / [spec](S6-GC50K-US_480V.yaml) |
| Solis-50K-US-F-LSW 480V | 49.916 | 480 | three | 568-850 | 850 | 98.38 | 98.46 |  | [OND](Solis-50K-US-F-LSW_480V.OND) / [spec](Solis-50K-US-F-LSW_480V.yaml) |
| Solis-50K-US-LSW 480V | 49.984 | 480 | three | 568-850 | 850 | 98.38 | 98.47 |  | [OND](Solis-50K-US-LSW_480V.OND) / [spec](Solis-50K-US-LSW_480V.yaml) |
| Solis-50K-US 480V | 50.000 | 480 | three | 580-720 | 720 | 98.48 | 98.53 |  | [OND](Solis-50K-US_480V.OND) / [spec](Solis-50K-US_480V.yaml) |
| Solis-50K-US-F 480V | 50.000 | 480 | three | 580-720 | 720 | 98.45 | 98.53 |  | [OND](Solis-50K-US-F_480V.OND) / [spec](Solis-50K-US-F_480V.yaml) |
| Solis-50K-US-F-SW 480V | 50.000 | 480 | three | 580-720 | 720 | 98.45 | 98.53 |  | [OND](Solis-50K-US-F-SW_480V.OND) / [spec](Solis-50K-US-F-SW_480V.yaml) |
| Solis-50K-US-SW 480V | 50.000 | 480 | three | 580-720 | 720 | 98.47 | 98.52 |  | [OND](Solis-50K-US-SW_480V.OND) / [spec](Solis-50K-US-SW_480V.yaml) |
| S6-EH3P60K04-NV-YD-H-US 480V | 59.710 | 480 | three | 450-850 | 850 | 97.15 | 97.30 | hybrid | [OND](S6-EH3P60K04-NV-YD-H-US_480V.OND) / [spec](S6-EH3P60K04-NV-YD-H-US_480V.yaml) |
| S6-EH3P60K04-NV-YD-H-US(21A) 480V | 59.763 | 480 | three | 600-850 | 850 | 97.23 | 97.42 | hybrid | [OND](S6-EH3P60K04-NV-YD-H-US_21A_480V.OND) / [spec](S6-EH3P60K04-NV-YD-H-US_21A_480V.yaml) |
| S6-GC60K-US 480V | 59.898 | 480 | three | 580-850 | 850 | 98.38 | 98.49 |  | [OND](S6-GC60K-US_480V.OND) / [spec](S6-GC60K-US_480V.yaml) |
| Solis-60K-US-F-LSW 480V | 59.933 | 480 | three | 526-850 | 850 | 98.39 | 98.47 |  | [OND](Solis-60K-US-F-LSW_480V.OND) / [spec](Solis-60K-US-F-LSW_480V.yaml) |
| S5-GC60K-LV-US 208V | 59.996 | 208 | three | 400-650 | 650 | 98.15 | 98.20 |  | [OND](S5-GC60K-LV-US_208V.OND) / [spec](S5-GC60K-LV-US_208V.yaml) |
| S5-GC60K-LV-US 240V | 59.996 | 240 | single | 400-650 | 650 | 98.16 | 98.21 |  | [OND](S5-GC60K-LV-US_240V.OND) / [spec](S5-GC60K-LV-US_240V.yaml) |
| Solis-60K-US-F 480V | 60.000 | 480 | three | 580-720 | 720 | 98.40 | 98.48 |  | [OND](Solis-60K-US-F_480V.OND) / [spec](Solis-60K-US-F_480V.yaml) |
| Solis-60K-US-F-SW 480V | 60.000 | 480 | three | 580-720 | 720 | 98.40 | 98.48 |  | [OND](Solis-60K-US-F-SW_480V.OND) / [spec](Solis-60K-US-F-SW_480V.yaml) |
| Solis-66K-US-F-LSW 480V | 65.926 | 480 | three | 579-850 | 850 | 98.37 | 98.46 |  | [OND](Solis-66K-US-F-LSW_480V.OND) / [spec](Solis-66K-US-F-LSW_480V.yaml) |
| Solis-66K-US-F 480V | 66.000 | 480 | three | 580-720 | 720 | 98.44 | 98.52 |  | [OND](Solis-66K-US-F_480V.OND) / [spec](Solis-66K-US-F_480V.yaml) |
| Solis-66K-US-F-SW 480V | 66.000 | 480 | three | 580-720 | 720 | 98.44 | 98.52 |  | [OND](Solis-66K-US-F-SW_480V.OND) / [spec](Solis-66K-US-F-SW_480V.yaml) |
| S5-GC75K-US 480V | 74.574 | 480 | three | 550-850 | 850 | 98.25 | 98.32 |  | [OND](S5-GC75K-US_480V.OND) / [spec](S5-GC75K-US_480V.yaml) |
| Solis-75K-5G-US 480V | 75.000 | 480 | three | 550-850 | 850 | 98.49 | 98.52 |  | [OND](Solis-75K-5G-US_480V.OND) / [spec](Solis-75K-5G-US_480V.yaml) |
| S5-GC80K-US 480V | 79.446 | 480 | three | 550-850 | 850 | 98.29 | 98.32 |  | [OND](S5-GC80K-US_480V.OND) / [spec](S5-GC80K-US_480V.yaml) |
| Solis-80K-5G-US 480V | 80.000 | 480 | three | 550-850 | 850 | 98.49 | 98.52 |  | [OND](Solis-80K-5G-US_480V.OND) / [spec](Solis-80K-5G-US_480V.yaml) |
| S5-GC90K-US 480V | 89.449 | 480 | three | 550-850 | 850 | 98.28 | 98.28 |  | [OND](S5-GC90K-US_480V.OND) / [spec](S5-GC90K-US_480V.yaml) |
| Solis-90K-5G-US 480V | 90.000 | 480 | three | 550-850 | 850 | 98.48 | 98.51 |  | [OND](Solis-90K-5G-US_480V.OND) / [spec](Solis-90K-5G-US_480V.yaml) |
| S5-GC100K-US 480V | 99.368 | 480 | three | 550-850 | 850 | 98.23 | 98.22 |  | [OND](S5-GC100K-US_480V.OND) / [spec](S5-GC100K-US_480V.yaml) |
