# Liniotech Energy Inc - string

[Up](../README.md) - 12 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| LNT5K0228UL 208V | 5.020 | 208 | three | 200-480 | 480 | 96.12 | 96.52 | hybrid | [OND](LNT5K0228UL_208V.OND) / [spec](LNT5K0228UL_208V.yaml) |
| LNT5K0228UL 240V | 5.040 | 240 | single | 200-480 | 480 | 96.35 | 96.77 | hybrid | [OND](LNT5K0228UL_240V.OND) / [spec](LNT5K0228UL_240V.yaml) |
| LNT6K0228UL 208V | 6.124 | 208 | three | 200-480 | 480 | 95.97 | 96.47 | hybrid | [OND](LNT6K0228UL_208V.OND) / [spec](LNT6K0228UL_208V.yaml) |
| LNT6K0228UL 240V | 6.149 | 240 | single | 200-480 | 480 | 96.17 | 96.71 | hybrid | [OND](LNT6K0228UL_240V.OND) / [spec](LNT6K0228UL_240V.yaml) |
| LNT7K0228UL 240V | 7.647 | 240 | single | 200-480 | 480 | 96.14 | 96.62 | hybrid | [OND](LNT7K0228UL_240V.OND) / [spec](LNT7K0228UL_240V.yaml) |
| LNT7K0228UL 208V | 7.648 | 208 | three | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](LNT7K0228UL_208V.OND) / [spec](LNT7K0228UL_208V.yaml) |
| LNT8K0228UL 240V | 8.047 | 240 | single | 200-480 | 480 | 96.29 | 96.65 | hybrid | [OND](LNT8K0228UL_240V.OND) / [spec](LNT8K0228UL_240V.yaml) |
| LNT8K0228UL 208V | 8.060 | 208 | three | 200-480 | 480 | 96.18 | 96.55 | hybrid | [OND](LNT8K0228UL_208V.OND) / [spec](LNT8K0228UL_208V.yaml) |
| LNT12K0228UL 240V | 10.140 | 240 | single | 200-480 | 480 | 96.29 | 96.66 | hybrid | [OND](LNT12K0228UL_240V.OND) / [spec](LNT12K0228UL_240V.yaml) |
| LNT10K0228UL 240V | 10.147 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](LNT10K0228UL_240V.OND) / [spec](LNT10K0228UL_240V.yaml) |
| LNT10K0228UL 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](LNT10K0228UL_208V.OND) / [spec](LNT10K0228UL_208V.yaml) |
| LNT12K0228UL 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](LNT12K0228UL_208V.OND) / [spec](LNT12K0228UL_208V.yaml) |
