# MANGO POWER TECH INC - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| M Hybrid Inverter 12kW 208V | 10.499 | 208 | three | 230-480 | 480 | 96.22 | 96.45 | hybrid | [OND](M_Hybrid_Inverter_12kW_208V.OND) / [spec](M_Hybrid_Inverter_12kW_208V.yaml) |
| M Hybrid Inverter 12kW 240V | 11.933 | 240 | single | 230-480 | 480 | 96.79 | 96.89 | hybrid | [OND](M_Hybrid_Inverter_12kW_240V.OND) / [spec](M_Hybrid_Inverter_12kW_240V.yaml) |
