# MPP SOLAR INC - string

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| LVX 12KW WP 120V | 9.019 | 120 | single | 285-500 | 500 | 94.61 | 95.33 | hybrid | [OND](LVX_12KW_WP_120V.OND) / [spec](LVX_12KW_WP_120V.yaml) |
| LVX 12KW WP 240V | 9.019 | 240 | single | 285-500 | 500 | 94.61 | 95.33 | hybrid | [OND](LVX_12KW_WP_240V.OND) / [spec](LVX_12KW_WP_240V.yaml) |
