# NeoVolta Inc - string

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| NV7600 208V | 7.447 | 208 | three | 240-425 | 425 | 95.88 | 96.62 | hybrid | [OND](NV7600_208V.OND) / [spec](NV7600_208V.yaml) |
| NV7600 240V | 7.657 | 240 | single | 240-425 | 425 | 96.03 | 96.79 | hybrid | [OND](NV7600_240V.OND) / [spec](NV7600_240V.yaml) |
| NV12KAC 240V | 12.213 | 240 | single | 200-430 | 430 | 96.11 | 96.37 | hybrid | [OND](NV12KAC_240V.OND) / [spec](NV12KAC_240V.yaml) |
| NV16KAC 240V | 16.199 | 240 | single | 220-430 | 430 | 96.10 | 96.37 | hybrid | [OND](NV16KAC_240V.OND) / [spec](NV16KAC_240V.yaml) |
