# Qcells North America - string

[Up](../README.md) - 16 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| QVOLT H38SX 240V | 3.805 | 240 | single | 175.4-499.5 | 499.5 | 96.42 | 96.92 | hybrid | [OND](QVOLT_H38SX_240V.OND) / [spec](QVOLT_H38SX_240V.yaml) |
| QVOLT A38SX 240V | 3.810 | 240 | single | 75.6-450 | 450 | 94.42 | 95.25 |  | [OND](QVOLT_A38SX_240V.OND) / [spec](QVOLT_A38SX_240V.yaml) |
| QVOLT H50SX 240V | 5.003 | 240 | single | 229.9-499.9 | 499.9 | 97.03 | 97.31 | hybrid | [OND](QVOLT_H50SX_240V.OND) / [spec](QVOLT_H50SX_240V.yaml) |
| QVOLT A50SX 240V | 5.030 | 240 | single | 100.4-449.9 | 449.9 | 95.28 | 95.88 |  | [OND](QVOLT_A50SX_240V.OND) / [spec](QVOLT_A50SX_240V.yaml) |
| QHOME+ HYB-G1-60 240V | 5.570 | 240 | single | 240-425 | 425 | 92.99 | 94.07 | hybrid | [OND](QHOME_HYB-G1-60_240V.OND) / [spec](QHOME_HYB-G1-60_240V.yaml) |
| QHOME+ AC-G1-60 240V | 5.732 | 240 | single | 360-500 | 500 | 93.20 | 94.27 |  | [OND](QHOME_AC-G1-60_240V.OND) / [spec](QHOME_AC-G1-60_240V.yaml) |
| QVOLT H60SX 240V | 6.017 | 240 | single | 277-498.7 | 498.7 | 97.21 | 97.45 | hybrid | [OND](QVOLT_H60SX_240V.OND) / [spec](QVOLT_H60SX_240V.yaml) |
| QVOLT A60SX 240V | 6.035 | 240 | single | 121.1-449.9 | 449.9 | 95.70 | 96.17 |  | [OND](QVOLT_A60SX_240V.OND) / [spec](QVOLT_A60SX_240V.yaml) |
| QHOME+ HYB-G1-70 240V | 6.666 | 240 | single | 290-425 | 425 | 93.55 | 94.44 | hybrid | [OND](QHOME_HYB-G1-70_240V.OND) / [spec](QHOME_HYB-G1-70_240V.yaml) |
| QHOME+ AC-G1-70 240V | 6.680 | 240 | single | 280-500 | 500 | 93.94 | 94.80 |  | [OND](QHOME_AC-G1-70_240V.OND) / [spec](QHOME_AC-G1-70_240V.yaml) |
| QVOLT H76SX 240V | 7.593 | 240 | single | 234.1-498.4 | 498.4 | 97.34 | 97.49 | hybrid | [OND](QVOLT_H76SX_240V.OND) / [spec](QVOLT_H76SX_240V.yaml) |
| QVOLT A76SX 240V | 7.601 | 240 | single | 149.7-449.8 | 449.8 | 96.11 | 96.42 |  | [OND](QVOLT_A76SX_240V.OND) / [spec](QVOLT_A76SX_240V.yaml) |
| QHOME+ HYB-G1-76 240V | 7.642 | 240 | single | 304-500 | 500 | 95.22 | 95.68 | hybrid | [OND](QHOME_HYB-G1-76_240V.OND) / [spec](QHOME_HYB-G1-76_240V.yaml) |
| QHOME+ AC-G1-76 240V | 7.832 | 240 | single | 320-430 | 430 | 95.13 | 95.51 |  | [OND](QHOME_AC-G1-76_240V.OND) / [spec](QHOME_AC-G1-76_240V.yaml) |
| QHOME+ HYB-G1-86 240V | 8.604 | 240 | single | 258-500 | 500 | 95.42 | 95.74 | hybrid | [OND](QHOME_HYB-G1-86_240V.OND) / [spec](QHOME_HYB-G1-86_240V.yaml) |
| QHOME+ AC-G1-86 240V | 8.613 | 240 | single | 363-430 | 430 | 95.31 | 95.63 |  | [OND](QHOME_AC-G1-86_240V.OND) / [spec](QHOME_AC-G1-86_240V.yaml) |
