# Shenzhen Kstar New Energy Company Limited - string

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| E8KD 240V | 8.024 | 240 | single | 200-400 | 400 | 97.25 | 97.33 | hybrid | [OND](E8KD_240V.OND) / [spec](E8KD_240V.yaml) |
| E10KD 240V | 10.036 | 240 | single | 240-400 | 400 | 97.20 | 97.20 | hybrid | [OND](E10KD_240V.OND) / [spec](E10KD_240V.yaml) |
| E12KD 240V | 12.020 | 240 | single | 200-400 | 400 | 96.69 | 96.82 | hybrid | [OND](E12KD_240V.OND) / [spec](E12KD_240V.yaml) |
| E15KD 240V | 14.993 | 240 | single | 240-400 | 400 | 96.96 | 96.90 | hybrid | [OND](E15KD_240V.OND) / [spec](E15KD_240V.yaml) |
