# Shenzhen Megarevo Technology Co Ltd - string

[Up](../README.md) - 19 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| R5KH1NA 240V | 5.081 | 240 | single | 180-430 | 430 | 97.08 | 97.47 | hybrid | [OND](R5KH1NA_240V.OND) / [spec](R5KH1NA_240V.yaml) |
| R5KLNA 240V | 5.090 | 240 | single | 180-430 | 430 | 96.68 | 97.08 | hybrid | [OND](R5KLNA_240V.OND) / [spec](R5KLNA_240V.yaml) |
| R6KH1NA 240V | 6.082 | 240 | single | 180-430 | 430 | 97.01 | 97.40 | hybrid | [OND](R6KH1NA_240V.OND) / [spec](R6KH1NA_240V.yaml) |
| R6KLNA 240V | 6.117 | 240 | single | 200-430 | 430 | 96.73 | 97.14 | hybrid | [OND](R6KLNA_240V.OND) / [spec](R6KLNA_240V.yaml) |
| R7K6H1NA 240V | 7.765 | 240 | single | 180-430 | 430 | 96.92 | 97.33 | hybrid | [OND](R7K6H1NA_240V.OND) / [spec](R7K6H1NA_240V.yaml) |
| R7K6LNA 240V | 7.765 | 240 | single | 220-430 | 430 | 96.72 | 97.09 | hybrid | [OND](R7K6LNA_240V.OND) / [spec](R7K6LNA_240V.yaml) |
| R8KLNA 240V | 8.084 | 240 | single | 250-430 | 430 | 96.53 | 97.10 | hybrid | [OND](R8KLNA_240V.OND) / [spec](R8KLNA_240V.yaml) |
| R8KLNA-P4 240V | 8.111 | 240 | single | 150-430 | 430 | 96.25 | 96.72 | hybrid | [OND](R8KLNA-P4_240V.OND) / [spec](R8KLNA-P4_240V.yaml) |
| R8KH1NA 240V | 8.116 | 240 | single | 200-430 | 430 | 97.00 | 97.43 | hybrid | [OND](R8KH1NA_240V.OND) / [spec](R8KH1NA_240V.yaml) |
| R8KLNA-P6 240V | 8.181 | 240 | single | 150-430 | 430 | 96.20 | 96.70 | hybrid | [OND](R8KLNA-P6_240V.OND) / [spec](R8KLNA-P6_240V.yaml) |
| R9KH1NA 240V | 9.103 | 240 | single | 200-430 | 430 | 96.93 | 97.33 | hybrid | [OND](R9KH1NA_240V.OND) / [spec](R9KH1NA_240V.yaml) |
| R10KH1NA 240V | 10.154 | 240 | single | 250-430 | 430 | 96.85 | 97.28 | hybrid | [OND](R10KH1NA_240V.OND) / [spec](R10KH1NA_240V.yaml) |
| R10KLNA 240V | 10.177 | 240 | single | 280-430 | 430 | 96.69 | 97.08 | hybrid | [OND](R10KLNA_240V.OND) / [spec](R10KLNA_240V.yaml) |
| R11K4H1NA 240V | 11.598 | 240 | single | 250-430 | 430 | 96.89 | 97.30 | hybrid | [OND](R11K4H1NA_240V.OND) / [spec](R11K4H1NA_240V.yaml) |
| R12KLNA-P4 240V | 12.137 | 240 | single | 200-430 | 430 | 96.27 | 96.72 | hybrid | [OND](R12KLNA-P4_240V.OND) / [spec](R12KLNA-P4_240V.yaml) |
| R12KLNA-P6 240V | 12.213 | 240 | single | 200-430 | 430 | 96.14 | 96.61 | hybrid | [OND](R12KLNA-P6_240V.OND) / [spec](R12KLNA-P6_240V.yaml) |
| R12KH1NA 240V | 12.362 | 240 | single | 250-430 | 430 | 96.89 | 97.32 | hybrid | [OND](R12KH1NA_240V.OND) / [spec](R12KH1NA_240V.yaml) |
| R16LNA-P4 240V | 16.131 | 240 | single | 220-430 | 430 | 96.17 | 96.61 | hybrid | [OND](R16LNA-P4_240V.OND) / [spec](R16LNA-P4_240V.yaml) |
| R16KLNA-P6 240V | 16.199 | 240 | single | 220-430 | 430 | 96.12 | 96.59 | hybrid | [OND](R16KLNA-P6_240V.OND) / [spec](R16KLNA-P6_240V.yaml) |
