# Shenzhen Senergy Technology Co Ltd - string

[Up](../README.md) - 14 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SE 5KHB-130-D2/UL 208V | 5.020 | 208 | three | 200-480 | 480 | 96.12 | 96.52 | hybrid | [OND](SE_5KHB-130-D2_UL_208V.OND) / [spec](SE_5KHB-130-D2_UL_208V.yaml) |
| SE 5KHB-130-D2/UL 240V | 5.040 | 240 | single | 200-480 | 480 | 96.35 | 96.77 | hybrid | [OND](SE_5KHB-130-D2_UL_240V.OND) / [spec](SE_5KHB-130-D2_UL_240V.yaml) |
| SE 6KHB-130-D2/UL 208V | 6.124 | 208 | three | 200-480 | 480 | 95.97 | 96.47 | hybrid | [OND](SE_6KHB-130-D2_UL_208V.OND) / [spec](SE_6KHB-130-D2_UL_208V.yaml) |
| SE 6KHB-130-D2/UL 240V | 6.149 | 240 | single | 200-480 | 480 | 96.17 | 96.71 | hybrid | [OND](SE_6KHB-130-D2_UL_240V.OND) / [spec](SE_6KHB-130-D2_UL_240V.yaml) |
| SE 7K6HB-180-T2/UL 240V | 7.647 | 240 | single | 200-480 | 480 | 96.14 | 96.62 | hybrid | [OND](SE_7K6HB-180-T2_UL_240V.OND) / [spec](SE_7K6HB-180-T2_UL_240V.yaml) |
| SE 7K6HB-180-T2/UL 208V | 7.648 | 208 | three | 200-480 | 480 | 96.28 | 96.65 | hybrid | [OND](SE_7K6HB-180-T2_UL_208V.OND) / [spec](SE_7K6HB-180-T2_UL_208V.yaml) |
| SE 8KHB-180-T2/UL 240V | 8.047 | 240 | single | 200-480 | 480 | 96.29 | 96.66 | hybrid | [OND](SE_8KHB-180-T2_UL_240V.OND) / [spec](SE_8KHB-180-T2_UL_240V.yaml) |
| SE 8KHB-180-T2/UL 208V | 8.060 | 208 | three | 200-480 | 480 | 96.19 | 96.56 | hybrid | [OND](SE_8KHB-180-T2_UL_208V.OND) / [spec](SE_8KHB-180-T2_UL_208V.yaml) |
| SE 11K4HB-210-T2/UL 240V | 10.140 | 240 | single | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SE_11K4HB-210-T2_UL_240V.OND) / [spec](SE_11K4HB-210-T2_UL_240V.yaml) |
| SE 10KHB-210-T2/UL 240V | 10.147 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](SE_10KHB-210-T2_UL_240V.OND) / [spec](SE_10KHB-210-T2_UL_240V.yaml) |
| SE 10KHB-210-T2/UL 208V | 10.186 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SE_10KHB-210-T2_UL_208V.OND) / [spec](SE_10KHB-210-T2_UL_208V.yaml) |
| SE 11K4HB-210-T2/UL 208V | 10.186 | 208 | three | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](SE_11K4HB-210-T2_UL_208V.OND) / [spec](SE_11K4HB-210-T2_UL_208V.yaml) |
| SE 11K4HB-T2/LV-ULP 240V | 11.567 | 240 | single | 200-480 | 480 | 96.30 | 96.66 | hybrid | [OND](SE_11K4HB-T2_LV-ULP_240V.OND) / [spec](SE_11K4HB-T2_LV-ULP_240V.yaml) |
| SE 11K4HB-T2/LV-ULP 208V | 11.609 | 208 | three | 200-480 | 480 | 96.20 | 96.56 | hybrid | [OND](SE_11K4HB-T2_LV-ULP_208V.OND) / [spec](SE_11K4HB-T2_LV-ULP_208V.yaml) |
