# Shenzhen Sinexcel Isuna Energy Technology Co Ltd - string

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Isuna U10K-PH 240V | 10.074 | 240 | single | 140-500 | 500 | 96.36 | 96.85 | hybrid | [OND](Isuna_U10K-PH_240V.OND) / [spec](Isuna_U10K-PH_240V.yaml) |
| Isuna U15K-PH 240V | 15.042 | 240 | single | 140-500 | 500 | 96.87 | 97.08 | hybrid | [OND](Isuna_U15K-PH_240V.OND) / [spec](Isuna_U15K-PH_240V.yaml) |
| Isuna U20K-PH 240V | 20.181 | 240 | single | 140-500 | 500 | 96.76 | 96.92 | hybrid | [OND](Isuna_U20K-PH_240V.OND) / [spec](Isuna_U20K-PH_240V.yaml) |
