# Sol-Ark - string

[Up](../README.md) - 16 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| 5K-120V/8K-230V-1P 120V | 4.787 | 120 | single | 200-425 | 425 | 96.29 | 96.35 | hybrid | [OND](5K-120V_8K-230V-1P_120V.OND) / [spec](5K-120V_8K-230V-1P_120V.yaml) |
| 5K-120V/8K-230V-1P 240V | 7.970 | 240 | single | 200-425 | 425 | 96.30 | 96.36 | hybrid | [OND](5K-120V_8K-230V-1P_240V.OND) / [spec](5K-120V_8K-230V-1P_240V.yaml) |
| Limitless 10K-LV 208V | 8.635 | 208 | three | 250-425 | 425 | 96.37 | 96.69 | hybrid | [OND](Limitless_10K-LV_208V.OND) / [spec](Limitless_10K-LV_208V.yaml) |
| Sol-Ark-12K-P 208V | 8.818 | 208 | three | 240-425 | 425 | 95.85 | 96.58 | hybrid | [OND](Sol-Ark-12K-P_208V.OND) / [spec](Sol-Ark-12K-P_208V.yaml) |
| Sol-Ark-8k-48-ST 240V | 8.818 | 240 | single | 240-425 | 425 | 95.85 | 96.58 | hybrid | [OND](Sol-Ark-8k-48-ST_240V.OND) / [spec](Sol-Ark-8k-48-ST_240V.yaml) |
| Sol-Ark-9k-48-ST 208V | 8.818 | 208 | three | 240-425 | 425 | 95.85 | 96.58 | hybrid | [OND](Sol-Ark-9k-48-ST_208V.OND) / [spec](Sol-Ark-9k-48-ST_208V.yaml) |
| Sol-Ark-12K-P 240V | 8.982 | 240 | single | 240-425 | 425 | 96.01 | 96.76 | hybrid | [OND](Sol-Ark-12K-P_240V.OND) / [spec](Sol-Ark-12K-P_240V.yaml) |
| Sol-Ark-8k-48-ST 208V | 8.982 | 208 | three | 240-425 | 425 | 96.01 | 96.76 | hybrid | [OND](Sol-Ark-8k-48-ST_208V.OND) / [spec](Sol-Ark-8k-48-ST_208V.yaml) |
| Sol-Ark-9k-48-ST 240V | 8.982 | 240 | single | 240-425 | 425 | 96.01 | 96.76 | hybrid | [OND](Sol-Ark-9k-48-ST_240V.OND) / [spec](Sol-Ark-9k-48-ST_240V.yaml) |
| Limitless 10K-LV 240V | 9.970 | 240 | single | 250-425 | 425 | 96.45 | 96.79 | hybrid | [OND](Limitless_10K-LV_240V.OND) / [spec](Limitless_10K-LV_240V.yaml) |
| Limitless 15K-LV 208V | 13.010 | 208 | three | 200-425 | 425 | 96.41 | 96.71 | hybrid | [OND](Limitless_15K-LV_208V.OND) / [spec](Limitless_15K-LV_208V.yaml) |
| Limitless 15K-LV 240V | 15.040 | 240 | single | 200-425 | 425 | 96.48 | 96.79 | hybrid | [OND](Limitless_15K-LV_240V.OND) / [spec](Limitless_15K-LV_240V.yaml) |
| Limitless 18K-2P-LV 208V | 15.550 | 208 | three | 250-425 | 425 | 96.39 | 96.87 | hybrid | [OND](Limitless_18K-2P-LV_208V.OND) / [spec](Limitless_18K-2P-LV_208V.yaml) |
| Limitless 18K-2P-LV 240V | 17.944 | 240 | single | 250-425 | 425 | 96.48 | 96.93 | hybrid | [OND](Limitless_18K-2P-LV_240V.OND) / [spec](Limitless_18K-2P-LV_240V.yaml) |
| 30K-3P-208V 120V | 30.025 | 120 | single | 270-500 | 500 | 96.29 | 96.34 | hybrid | [OND](30K-3P-208V_120V.OND) / [spec](30K-3P-208V_120V.yaml) |
| 60K-3P-480V 277V | 60.050 | 277 | single | 540-850 | 850 | 97.48 | 97.65 | hybrid | [OND](60K-3P-480V_277V.OND) / [spec](60K-3P-480V_277V.yaml) |
