# SolarJuice American Inc - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| S4A-H60 240V | 5.570 | 240 | single | 240-425 | 425 | 92.99 | 94.07 | hybrid | [OND](S4A-H60_240V.OND) / [spec](S4A-H60_240V.yaml) |
| S4A-A60 240V | 5.732 | 240 | single | 360-500 | 500 | 93.20 | 94.27 |  | [OND](S4A-A60_240V.OND) / [spec](S4A-A60_240V.yaml) |
| S4A-H70 240V | 6.666 | 240 | single | 290-425 | 425 | 93.55 | 94.44 | hybrid | [OND](S4A-H70_240V.OND) / [spec](S4A-H70_240V.yaml) |
| S4A-A70 240V | 6.680 | 240 | single | 280-500 | 500 | 93.94 | 94.80 |  | [OND](S4A-A70_240V.OND) / [spec](S4A-A70_240V.yaml) |
| S4A-H76 240V | 7.642 | 240 | single | 304-500 | 500 | 95.22 | 95.68 | hybrid | [OND](S4A-H76_240V.OND) / [spec](S4A-H76_240V.yaml) |
| S4A-A76 240V | 7.832 | 240 | single | 320-430 | 430 | 95.13 | 95.51 |  | [OND](S4A-A76_240V.OND) / [spec](S4A-A76_240V.yaml) |
| S4A-H86 240V | 8.604 | 240 | single | 258-500 | 500 | 95.42 | 95.74 | hybrid | [OND](S4A-H86_240V.OND) / [spec](S4A-H86_240V.yaml) |
| S4A-A86 240V | 8.613 | 240 | single | 363-430 | 430 | 95.31 | 95.63 |  | [OND](S4A-A86_240V.OND) / [spec](S4A-A86_240V.yaml) |
