# Suzhou Ample ESS Co Ltd - string

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| AP-L8K-SPUS 240V | 7.981 | 240 | single | 108-480 | 480 | 95.92 | 96.44 | hybrid | [OND](AP-L8K-SPUS_240V.OND) / [spec](AP-L8K-SPUS_240V.yaml) |
| AP-L10K-SPUS 240V | 10.011 | 240 | single | 135-480 | 480 | 96.09 | 96.48 | hybrid | [OND](AP-L10K-SPUS_240V.OND) / [spec](AP-L10K-SPUS_240V.yaml) |
| AP-L12K-SPUS 240V | 12.014 | 240 | single | 161-480 | 480 | 96.41 | 96.66 | hybrid | [OND](AP-L12K-SPUS_240V.OND) / [spec](AP-L12K-SPUS_240V.yaml) |
| AP-L15K-SPUS 240V | 15.015 | 240 | single | 202-480 | 480 | 96.52 | 96.67 | hybrid | [OND](AP-L15K-SPUS_240V.OND) / [spec](AP-L15K-SPUS_240V.yaml) |
