# Tesla Inc - string

[Up](../README.md) - 6 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| 1534000-xx-y 208V | 3.336 | 208 | three | 270-480 | 480 | 96.82 | 97.19 |  | [OND](1534000-xx-y_208V.OND) / [spec](1534000-xx-y_208V.yaml) |
| 1534000-xx-y 240V | 3.800 | 240 | single | 270-425 | 425 | 97.09 | 97.62 |  | [OND](1534000-xx-y_240V.OND) / [spec](1534000-xx-y_240V.yaml) |
| 1538000-xx-y 208V | 6.561 | 208 | three | 270-480 | 480 | 97.26 | 97.57 |  | [OND](1538000-xx-y_208V.OND) / [spec](1538000-xx-y_208V.yaml) |
| 1538000-xx-y 240V | 7.575 | 240 | single | 270-480 | 480 | 97.68 | 97.98 |  | [OND](1538000-xx-y_240V.OND) / [spec](1538000-xx-y_240V.yaml) |
| 1707000-XX-Y 240V 10kW | 9.991 | 240 | single | 270-480 | 480 | 95.36 | 96.01 | hybrid | [OND](1707000-XX-Y_240V_10kW.OND) / [spec](1707000-XX-Y_240V_10kW.yaml) |
| 1707000-XX-Y 240V 115kW | 11.508 | 240 | single | 270-480 | 480 | 96.52 | 97.24 | hybrid | [OND](1707000-XX-Y_240V_115kW.OND) / [spec](1707000-XX-Y_240V_115kW.yaml) |
