# Univix Power Solutions - string

[Up](../README.md) - 7 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| UVX5KLNA 240V | 5.000 | 240 | single | 180-430 | 430 | 96.66 | 97.08 | hybrid | [OND](UVX5KLNA_240V.OND) / [spec](UVX5KLNA_240V.yaml) |
| UVX6KLNA 240V | 6.000 | 240 | single | 200-430 | 430 | 96.72 | 97.13 | hybrid | [OND](UVX6KLNA_240V.OND) / [spec](UVX6KLNA_240V.yaml) |
| UVX76KLNA 240V | 7.600 | 240 | single | 220-430 | 430 | 96.71 | 97.09 | hybrid | [OND](UVX76KLNA_240V.OND) / [spec](UVX76KLNA_240V.yaml) |
| UVX8KLNA 240V | 8.000 | 240 | single | 250-430 | 430 | 96.51 | 97.10 | hybrid | [OND](UVX8KLNA_240V.OND) / [spec](UVX8KLNA_240V.yaml) |
| UVX10KLNA 240V | 10.000 | 240 | single | 280-430 | 430 | 96.67 | 97.07 | hybrid | [OND](UVX10KLNA_240V.OND) / [spec](UVX10KLNA_240V.yaml) |
| UVX12KLNA 240V | 12.000 | 240 | single | 200-430 | 430 | 96.10 | 96.37 | hybrid | [OND](UVX12KLNA_240V.OND) / [spec](UVX12KLNA_240V.yaml) |
| UVX16LNA 240V | 16.000 | 240 | single | 220-430 | 430 | 96.09 | 96.37 | hybrid | [OND](UVX16LNA_240V.OND) / [spec](UVX16LNA_240V.yaml) |
