# VOLTRONIC POWER TECHNOLOGY (SHENZHEN) CORP - string

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| InfiniSolar WP LV 6KW 240V | 6.000 | 240 | single | 250-500 | 500 | 88.98 | 90.68 | hybrid | [OND](InfiniSolar_WP_LV_6KW_240V.OND) / [spec](InfiniSolar_WP_LV_6KW_240V.yaml) |
| InfiniSolar WP LV 6KW 120V | 6.018 | 120 | single | 250-500 | 500 | 91.97 | 93.35 | hybrid | [OND](InfiniSolar_WP_LV_6KW_120V.OND) / [spec](InfiniSolar_WP_LV_6KW_120V.yaml) |
| InfiniSolar WP 12KW Optimum 120V | 9.019 | 120 | single | 285-500 | 500 | 94.61 | 95.33 | hybrid | [OND](InfiniSolar_WP_12KW_Optimum_120V.OND) / [spec](InfiniSolar_WP_12KW_Optimum_120V.yaml) |
| InfiniSolar WP 12KW Optimum 240V | 9.019 | 240 | single | 285-500 | 500 | 94.61 | 95.33 | hybrid | [OND](InfiniSolar_WP_12KW_Optimum_240V.OND) / [spec](InfiniSolar_WP_12KW_Optimum_240V.yaml) |
| InfiniSolar WP LV 12KW 120V | 9.019 | 120 | single | 285-500 | 500 | 94.61 | 95.33 | hybrid | [OND](InfiniSolar_WP_LV_12KW_120V.OND) / [spec](InfiniSolar_WP_LV_12KW_120V.yaml) |
| InfiniSolar WP LV 12KW 240V | 9.019 | 240 | single | 285-500 | 500 | 94.61 | 95.33 | hybrid | [OND](InfiniSolar_WP_LV_12KW_240V.OND) / [spec](InfiniSolar_WP_LV_12KW_240V.yaml) |
| InfiniSolar WP 12KW Premium 120V | 10.029 | 120 | single | 285-500 | 500 | 94.49 | 95.02 | hybrid | [OND](InfiniSolar_WP_12KW_Premium_120V.OND) / [spec](InfiniSolar_WP_12KW_Premium_120V.yaml) |
| InfiniSolar WP 12KW Premium 240V | 10.029 | 240 | single | 285-500 | 500 | 94.49 | 95.02 | hybrid | [OND](InfiniSolar_WP_12KW_Premium_240V.OND) / [spec](InfiniSolar_WP_12KW_Premium_240V.yaml) |
