# Xiamen Kehua Digital Energy Tech Co Ltd - string

[Up](../README.md) - 6 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| iStoragE2A 7600 240V | 7.581 | 240 | single | 300-440 | 440 | 96.60 | 97.00 | hybrid | [OND](iStoragE2A_7600_240V.OND) / [spec](iStoragE2A_7600_240V.yaml) |
| iStoragE2A 9600 240V | 9.573 | 240 | single | 300-440 | 440 | 96.71 | 97.07 | hybrid | [OND](iStoragE2A_9600_240V.OND) / [spec](iStoragE2A_9600_240V.yaml) |
| iStoragE2A 10000 240V | 9.956 | 240 | single | 300-440 | 440 | 96.75 | 97.08 | hybrid | [OND](iStoragE2A_10000_240V.OND) / [spec](iStoragE2A_10000_240V.yaml) |
| iStoragE2A 11400 240V | 11.370 | 240 | single | 300-440 | 440 | 96.87 | 97.14 | hybrid | [OND](iStoragE2A_11400_240V.OND) / [spec](iStoragE2A_11400_240V.yaml) |
| iStoragE2A 12000 240V | 11.968 | 240 | single | 300-440 | 440 | 96.87 | 97.14 | hybrid | [OND](iStoragE2A_12000_240V.OND) / [spec](iStoragE2A_12000_240V.yaml) |
| BCS75K-B-HM-US X2 480V | 75.084 | 480 | three | 720-1450 | 1450 | 98.47 | 98.50 |  | [OND](BCS75K-B-HM-US_X2_480V.OND) / [spec](BCS75K-B-HM-US_X2_480V.yaml) |
