# BYD Auto Industry Company Limited - central

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| BEG500KTL-U 480V | 501.756 | 480 | three | 780-1000 | 1000 | 95.11 | 95.81 |  | [OND](BEG500KTL-U_480V.OND) / [spec](BEG500KTL-U_480V.yaml) |
| BEG500KTL-U/01 480V | 501.756 | 480 | three | 780-1000 | 1000 | 95.11 | 95.81 |  | [OND](BEG500KTL-U_01_480V.OND) / [spec](BEG500KTL-U_01_480V.yaml) |
