# INGETEAM POWER TECHNOLOGY SA - central

[Up](../README.md) - 38 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| INGECON SUN 610TL U B220 220V | 610.000 | 220 | single | 440-740 | 740 | 97.45 | 97.57 | hybrid | [OND](INGECON_SUN_610TL_U_B220_220V.OND) / [spec](INGECON_SUN_610TL_U_B220_220V.yaml) |
| INGECON SUN 830TL U B300 300V | 830.000 | 300 | three | 440-740 | 740 | 97.52 | 97.62 | hybrid | [OND](INGECON_SUN_830TL_U_B300_300V.OND) / [spec](INGECON_SUN_830TL_U_B300_300V.yaml) |
| INGECON SUN 915TL U B330 330V | 915.000 | 330 | three | 485-740 | 740 | 97.62 | 97.74 | hybrid | [OND](INGECON_SUN_915TL_U_B330_330V.OND) / [spec](INGECON_SUN_915TL_U_B330_330V.yaml) |
| INGECON SUN 1000TL U B360 360V | 1000.000 | 360 | three | 524-740 | 740 | 97.68 | 97.77 | hybrid | [OND](INGECON_SUN_1000TL_U_B360_360V.OND) / [spec](INGECON_SUN_1000TL_U_B360_360V.yaml) |
| INGECON SUN 1140TL U B410 410V | 1027.752 | 410 | three | 595-800 | 800 | 97.38 | 97.60 | hybrid | [OND](INGECON_SUN_1140TL_U_B410_410V.OND) / [spec](INGECON_SUN_1140TL_U_B410_410V.yaml) |
| INGECON SUN 1245TL U B480 480V | 1042.220 | 480 | three | 697-1200 | 1200 | 97.21 | 97.29 | hybrid | [OND](INGECON_SUN_1245TL_U_B480_480V.OND) / [spec](INGECON_SUN_1245TL_U_B480_480V.yaml) |
| INGECON SUN 1190TL U B430 430V | 1048.594 | 430 | three | 624-800 | 800 | 97.45 | 97.66 | hybrid | [OND](INGECON_SUN_1190TL_U_B430_430V.OND) / [spec](INGECON_SUN_1190TL_U_B430_430V.yaml) |
| INGECON SUN 1220TL U B440 440V | 1099.306 | 440 | three | 638-800 | 800 | 97.48 | 97.70 | hybrid | [OND](INGECON_SUN_1220TL_U_B440_440V.OND) / [spec](INGECON_SUN_1220TL_U_B440_440V.yaml) |
| INGECON SUN 1110TL U B400 400V | 1110.000 | 400 | three | 580-740 | 740 | 97.78 | 97.88 | hybrid | [OND](INGECON_SUN_1110TL_U_B400_400V.OND) / [spec](INGECON_SUN_1110TL_U_B400_400V.yaml) |
| INGECON SUN 1250TL U B450 450V | 1114.104 | 450 | three | 652-800 | 800 | 97.50 | 97.72 | hybrid | [OND](INGECON_SUN_1250TL_U_B450_450V.OND) / [spec](INGECON_SUN_1250TL_U_B450_450V.yaml) |
| INGECON SUN 1275TL U B460 460V | 1128.476 | 460 | three | 666-800 | 800 | 97.54 | 97.76 | hybrid | [OND](INGECON_SUN_1275TL_U_B460_460V.OND) / [spec](INGECON_SUN_1275TL_U_B460_460V.yaml) |
| INGECON SUN 1165TL U B420 420V | 1165.000 | 420 | three | 610-740 | 740 | 97.84 | 97.94 | hybrid | [OND](INGECON_SUN_1165TL_U_B420_420V.OND) / [spec](INGECON_SUN_1165TL_U_B420_420V.yaml) |
| INGECON SUN 1740TL U B670 670V | 1272.412 | 670 | three | 962-1200 | 1200 | 97.26 | 97.45 | hybrid | [OND](INGECON_SUN_1740TL_U_B670_670V.OND) / [spec](INGECON_SUN_1740TL_U_B670_670V.yaml) |
| INGECON SUN 1800TL U B690 690V | 1300.644 | 690 | three | 962-1200 | 1200 | 97.52 | 97.64 | hybrid | [OND](INGECON_SUN_1800TL_U_B690_690V.OND) / [spec](INGECON_SUN_1800TL_U_B690_690V.yaml) |
| INGECON SUN 1665TL U B640 640V | 1367.076 | 640 | three | 919-1200 | 1200 | 97.27 | 97.44 | hybrid | [OND](INGECON_SUN_1665TL_U_B640_640V.OND) / [spec](INGECON_SUN_1665TL_U_B640_640V.yaml) |
| INGECON SUN 1690TL U B650 650V | 1375.282 | 650 | three | 933-1200 | 1200 | 97.34 | 97.51 | hybrid | [OND](INGECON_SUN_1690TL_U_B650_650V.OND) / [spec](INGECON_SUN_1690TL_U_B650_650V.yaml) |
| INGECON SUN 1715TL U B660 660V | 1390.614 | 660 | three | 948-1200 | 1200 | 97.26 | 97.45 | hybrid | [OND](INGECON_SUN_1715TL_U_B660_660V.OND) / [spec](INGECON_SUN_1715TL_U_B660_660V.yaml) |
| INGECON SUN STORAGE 3660TL U C450 450V | 2306.000 | 450 | three | 650-1300 | 1300 | 96.39 | 96.67 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C450_450V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C450_450V.yaml) |
| INGECON SUN STORAGE 3660TL U C480 480V | 2467.620 | 480 | three | 670-1300 | 1300 | 96.55 | 96.83 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C480_480V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C480_480V.yaml) |
| INGECON SUN STORAGE 3930TL U HV C600 600V | 2582.000 | 600 | three | 938-1500 | 1500 | 97.20 | 97.63 |  | [OND](INGECON_SUN_STORAGE_3930TL_U_HV_C600_600V.OND) / [spec](INGECON_SUN_STORAGE_3930TL_U_HV_C600_600V.yaml) |
| INGECON SUN STORAGE 3930TL U HV C650 650V | 2762.400 | 650 | three | 1010-1500 | 1500 | 97.24 | 97.66 |  | [OND](INGECON_SUN_STORAGE_3930TL_U_HV_C650_650V.OND) / [spec](INGECON_SUN_STORAGE_3930TL_U_HV_C650_650V.yaml) |
| INGECON SUN STORAGE 3660TL U C578 578V | 2881.480 | 578 | three | 826-1300 | 1300 | 97.15 | 97.40 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C578_578V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C578_578V.yaml) |
| INGECON SUN STORAGE 3930TL U HV C690 690V | 2983.400 | 690 | three | 1085-1500 | 1500 | 97.64 | 98.00 |  | [OND](INGECON_SUN_STORAGE_3930TL_U_HV_C690_690V.OND) / [spec](INGECON_SUN_STORAGE_3930TL_U_HV_C690_690V.yaml) |
| INGECON SUN 3825TL U C600 600V | 3095.300 | 600 | three | 857-1300 | 1300 | 97.39 | 97.64 |  | [OND](INGECON_SUN_3825TL_U_C600_600V.OND) / [spec](INGECON_SUN_3825TL_U_C600_600V.yaml) |
| INGECON SUN STORAGE 3660TL U C600 600V | 3095.300 | 600 | three | 857-1300 | 1300 | 97.39 | 97.64 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C600_600V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C600_600V.yaml) |
| INGECON SUN STORAGE 3930TL U HV C730 730V | 3102.800 | 730 | three | 1136-1500 | 1500 | 97.89 | 98.28 |  | [OND](INGECON_SUN_STORAGE_3930TL_U_HV_C730_730V.OND) / [spec](INGECON_SUN_STORAGE_3930TL_U_HV_C730_730V.yaml) |
| INGECON SUN 3825TL U C615 615V | 3219.880 | 615 | three | 877-1300 | 1300 | 97.68 | 97.90 |  | [OND](INGECON_SUN_3825TL_U_C615_615V.OND) / [spec](INGECON_SUN_3825TL_U_C615_615V.yaml) |
| INGECON SUN STORAGE 3930TL U HV C750 750V | 3237.100 | 750 | three | 1165-1500 | 1500 | 97.70 | 98.08 |  | [OND](INGECON_SUN_STORAGE_3930TL_U_HV_C750_750V.OND) / [spec](INGECON_SUN_STORAGE_3930TL_U_HV_C750_750V.yaml) |
| INGECON SUN 3825TL U C630 630V | 3239.420 | 630 | three | 894-1300 | 1300 | 97.38 | 97.61 |  | [OND](INGECON_SUN_3825TL_U_C630_630V.OND) / [spec](INGECON_SUN_3825TL_U_C630_630V.yaml) |
| INGECON SUN STORAGE 3660TL U C630 630V | 3239.420 | 630 | three | 894-1300 | 1300 | 97.38 | 97.62 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C630_630V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C630_630V.yaml) |
| INGECON SUN STORAGE 3930TL U HV C760 760V | 3240.000 | 760 | three | 1180-1500 | 1500 | 97.71 | 98.08 |  | [OND](INGECON_SUN_STORAGE_3930TL_U_HV_C760_760V.OND) / [spec](INGECON_SUN_STORAGE_3930TL_U_HV_C760_760V.yaml) |
| INGECON SUN 3825TL U C645 645V | 3304.620 | 645 | three | 919-1300 | 1300 | 97.59 | 97.84 |  | [OND](INGECON_SUN_3825TL_U_C645_645V.OND) / [spec](INGECON_SUN_3825TL_U_C645_645V.yaml) |
| INGECON SUN STORAGE 3660TL U C645 645V | 3304.620 | 645 | three | 919-1300 | 1300 | 97.59 | 97.84 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C645_645V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C645_645V.yaml) |
| INGECON SUN 3825TL U C660 660V | 3377.600 | 660 | three | 940-1300 | 1300 | 97.73 | 97.97 |  | [OND](INGECON_SUN_3825TL_U_C660_660V.OND) / [spec](INGECON_SUN_3825TL_U_C660_660V.yaml) |
| INGECON SUN STORAGE 3660TL U C660 660V | 3377.600 | 660 | three | 940-1300 | 1300 | 97.72 | 97.97 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C660_660V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C660_660V.yaml) |
| INGECON SUN 3825TL U C675 675V | 3452.700 | 675 | three | 960-1300 | 1300 | 97.90 | 98.13 |  | [OND](INGECON_SUN_3825TL_U_C675_675V.OND) / [spec](INGECON_SUN_3825TL_U_C675_675V.yaml) |
| INGECON SUN 3825TL U C690 690V | 3535.560 | 690 | three | 981-1300 | 1300 | 98.08 | 98.32 |  | [OND](INGECON_SUN_3825TL_U_C690_690V.OND) / [spec](INGECON_SUN_3825TL_U_C690_690V.yaml) |
| INGECON SUN STORAGE 3660TL U C690 690V | 3535.560 | 690 | three | 981-1300 | 1300 | 98.08 | 98.32 |  | [OND](INGECON_SUN_STORAGE_3660TL_U_C690_690V.OND) / [spec](INGECON_SUN_STORAGE_3660TL_U_C690_690V.yaml) |
