# SINENG ELECTRIC CO LTD - central

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| EH-1250-HB-UD-US 690V | 1250.740 | 690 | three | 1000-1500 | 1500 | 97.95 | 98.10 |  | [OND](EH-1250-HB-UD-US_690V.OND) / [spec](EH-1250-HB-UD-US_690V.yaml) |
| EH-1725-HA-UD-US 690V | 1726.700 | 690 | three | 1000-1500 | 1500 | 97.68 | 98.10 |  | [OND](EH-1725-HA-UD-US_690V.OND) / [spec](EH-1725-HA-UD-US_690V.yaml) |
| EH-2000-HA-UD-US 690V | 2003.820 | 690 | three | 1000-1500 | 1500 | 97.78 | 98.15 |  | [OND](EH-2000-HA-UD-US_690V.OND) / [spec](EH-2000-HA-UD-US_690V.yaml) |
