# Shenzhen Sinexcel Electric Co Ltd - central

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PWS1-1725KTL-H-NA-8M1 690V | 1708.180 | 690 | three | 1080-1450 | 1450 | 91.95 | 92.61 |  | [OND](PWS1-1725KTL-H-NA-8M1_690V.OND) / [spec](PWS1-1725KTL-H-NA-8M1_690V.yaml) |
| PWS1-1725KTL-H-NA-8M8 690V | 1710.710 | 690 | three | 1080-1450 | 1450 | 91.83 | 92.54 |  | [OND](PWS1-1725KTL-H-NA-8M8_690V.OND) / [spec](PWS1-1725KTL-H-NA-8M8_690V.yaml) |
