# Sichuan Clou Energy Electric Co Ltd - central

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| NEPCS-1600 630V | 1617.280 | 630 | three | 915-1500 | 1500 | 98.46 | 98.50 |  | [OND](NEPCS-1600_630V.OND) / [spec](NEPCS-1600_630V.yaml) |
| NEPCS-2000 690V | 2000.400 | 690 | three | 1050-1500 | 1500 | 98.56 | 98.60 |  | [OND](NEPCS-2000_690V.OND) / [spec](NEPCS-2000_690V.yaml) |
| NEPCS-2300 800V | 2299.960 | 800 | three | 1200-1500 | 1500 | 98.53 | 98.57 |  | [OND](NEPCS-2300_800V.OND) / [spec](NEPCS-2300_800V.yaml) |
| NEPCS-2600 900V | 2602.350 | 900 | three | 1320-1500 | 1500 | 98.54 | 98.57 |  | [OND](NEPCS-2600_900V.OND) / [spec](NEPCS-2600_900V.yaml) |
| NEPCSH-3200 630V | 3200.570 | 630 | three | 915-1500 | 1500 | 98.47 | 98.50 |  | [OND](NEPCSH-3200_630V.OND) / [spec](NEPCSH-3200_630V.yaml) |
