# Sungrow Power Supply Co Ltd - central

[Up](../README.md) - 14 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SC1000KU 540V | 1001.306 | 540 | three | 810-1200 | 1200 | 96.46 | 96.74 | hybrid | [OND](SC1000KU_540V.OND) / [spec](SC1000KU_540V.yaml) |
| SG3150UD-MV-US 600V | 1053.000 | 600 | three | 875-1438 | 1438 | 97.54 | 97.63 | hybrid | [OND](SG3150UD-MV-US_600V.OND) / [spec](SG3150UD-MV-US_600V.yaml) |
| SG4400UD-MV-US 645V | 1103.000 | 645 | three | 915-1449 | 1449 | 97.64 | 97.72 | hybrid | [OND](SG4400UD-MV-US_645V.OND) / [spec](SG4400UD-MV-US_645V.yaml) |
| SC1200UD-US 480V | 1203.052 | 480 | three | 700-1500 | 1500 | 98.36 | 98.35 |  | [OND](SC1200UD-US_480V.OND) / [spec](SC1200UD-US_480V.yaml) |
| SC1375UD-US 550V | 1378.936 | 550 | three | 800-1500 | 1500 | 98.52 | 98.52 |  | [OND](SC1375UD-US_550V.OND) / [spec](SC1375UD-US_550V.yaml) |
| SC1575UD-US 630V | 1582.996 | 630 | three | 915-1500 | 1500 | 98.62 | 98.64 |  | [OND](SC1575UD-US_630V.OND) / [spec](SC1575UD-US_630V.yaml) |
| SC1725UD-US 690V | 1728.406 | 690 | three | 1000-1500 | 1500 | 98.69 | 98.72 |  | [OND](SC1725UD-US_690V.OND) / [spec](SC1725UD-US_690V.yaml) |
| SC2000UD-US 800V | 2014.870 | 800 | three | 1150-1500 | 1500 | 98.15 | 98.24 |  | [OND](SC2000UD-US_800V.OND) / [spec](SC2000UD-US_800V.yaml) |
| SG2500U 550V | 2500.000 | 550 | three | 800-1200 | 1200 | 98.46 | 98.53 |  | [OND](SG2500U_550V.OND) / [spec](SG2500U_550V.yaml) |
| SC2500U 550V | 2507.194 | 550 | three | 800-1500 | 1500 | 97.36 | 97.54 |  | [OND](SC2500U_550V.OND) / [spec](SC2500U_550V.yaml) |
| SC2500UD-US 900V | 2507.230 | 900 | three | 1300-1500 | 1500 | 98.27 | 98.33 |  | [OND](SC2500UD-US_900V.OND) / [spec](SC2500UD-US_900V.yaml) |
| SG3150U 630V | 3154.300 | 630 | three | 915-1300 | 1300 | 97.51 | 97.71 |  | [OND](SG3150U_630V.OND) / [spec](SG3150U_630V.yaml) |
| SG3425UD 600V | 3434.560 | 600 | three | 875-1300 | 1300 | 97.68 | 97.72 |  | [OND](SG3425UD_600V.OND) / [spec](SG3425UD_600V.yaml) |
| SG3600UD 630V | 3606.980 | 630 | three | 915-1300 | 1300 | 97.67 | 97.72 |  | [OND](SG3600UD_630V.OND) / [spec](SG3600UD_630V.yaml) |
