# WSTECH GmbH - central

[Up](../README.md) - 8 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| APS800-ES-1-440-5 440V | 814.167 | 440 | three | 648-1500 | 1500 | 97.61 | 97.68 |  | [OND](APS800-ES-1-440-5_440V.OND) / [spec](APS800-ES-1-440-5_440V.yaml) |
| APS800-PV-1-440-5 440V | 814.167 | 440 | three | 648-1500 | 1500 | 97.61 | 97.68 |  | [OND](APS800-PV-1-440-5_440V.OND) / [spec](APS800-PV-1-440-5_440V.yaml) |
| APS870-ES-1-480-5 480V | 872.029 | 480 | three | 770-1470 | 1470 | 97.75 | 97.90 |  | [OND](APS870-ES-1-480-5_480V.OND) / [spec](APS870-ES-1-480-5_480V.yaml) |
| APS870-PV-1-480-5 480V | 872.029 | 480 | three | 770-1470 | 1470 | 97.75 | 97.90 |  | [OND](APS870-PV-1-480-5_480V.OND) / [spec](APS870-PV-1-480-5_480V.yaml) |
| APS1600-ES-2-440-5 440V | 1626.952 | 440 | three | 648-1500 | 1500 | 97.87 | 97.93 |  | [OND](APS1600-ES-2-440-5_440V.OND) / [spec](APS1600-ES-2-440-5_440V.yaml) |
| APS1600-PV-2-440-5 440V | 1626.952 | 440 | three | 648-1500 | 1500 | 97.87 | 97.93 |  | [OND](APS1600-PV-2-440-5_440V.OND) / [spec](APS1600-PV-2-440-5_440V.yaml) |
| APS1740-ES-2-480-5 480V | 1735.360 | 480 | three | 770-1470 | 1470 | 97.40 | 97.65 |  | [OND](APS1740-ES-2-480-5_480V.OND) / [spec](APS1740-ES-2-480-5_480V.yaml) |
| APS1740-PV-2-480-5 480V | 1735.360 | 480 | three | 770-1470 | 1470 | 97.40 | 97.65 |  | [OND](APS1740-PV-2-480-5_480V.OND) / [spec](APS1740-PV-2-480-5_480V.yaml) |
