# Anker Innovations Limited - micro

[Up](../README.md) - 4 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| MI80S 240V | 0.656 | 240 | single | 36-43 | 43 | 96.00 | 96.69 |  | [OND](MI80S_240V.OND) / [spec](MI80S_240V.yaml) |
| MI80L 240V | 0.780 | 240 | single | 36-43 | 43 | 96.26 | 96.82 |  | [OND](MI80L_240V.OND) / [spec](MI80L_240V.yaml) |
| MI80 240V | 0.896 | 240 | single | 36-43 | 43 | 96.37 | 96.86 |  | [OND](MI80_240V.OND) / [spec](MI80_240V.yaml) |
| MI80H 240V | 1.068 | 240 | single | 36-43 | 43 | 96.58 | 96.91 |  | [OND](MI80H_240V.OND) / [spec](MI80H_240V.yaml) |
