# FOXESS CO LTD - micro

[Up](../README.md) - 6 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| M1-600-NA 208V | 0.607 | 208 | three | 35-50 | 50 | 94.80 | 95.21 |  | [OND](M1-600-NA_208V.OND) / [spec](M1-600-NA_208V.yaml) |
| M1-800-NA 208V | 0.814 | 208 | three | 35-50 | 50 | 95.09 | 95.49 |  | [OND](M1-800-NA_208V.OND) / [spec](M1-800-NA_208V.yaml) |
| M1-800-NA 240V | 0.814 | 240 | single | 35-50 | 50 | 94.92 | 95.33 |  | [OND](M1-800-NA_240V.OND) / [spec](M1-800-NA_240V.yaml) |
| M1-1000-NA 208V | 1.004 | 208 | three | 35-50 | 50 | 94.99 | 95.33 |  | [OND](M1-1000-NA_208V.OND) / [spec](M1-1000-NA_208V.yaml) |
| M1-1000-NA 240V | 1.005 | 240 | single | 35-50 | 50 | 95.06 | 95.41 |  | [OND](M1-1000-NA_240V.OND) / [spec](M1-1000-NA_240V.yaml) |
| M1-1200-NA 240V | 1.201 | 240 | single | 35-50 | 50 | 95.11 | 95.33 |  | [OND](M1-1200-NA_240V.OND) / [spec](M1-1200-NA_240V.yaml) |
