# Hoymiles Power Electronics Inc - micro

[Up](../README.md) - 96 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| HM-300N 240V | 0.295 | 240 | single | 33-48 | 48 | 96.18 | 96.37 |  | [OND](HM-300N_240V.OND) / [spec](HM-300N_240V.yaml) |
| HM-300NA 240V | 0.295 | 240 | single | 29-48 | 48 | 96.25 | 96.39 |  | [OND](HM-300NA_240V.OND) / [spec](HM-300NA_240V.yaml) |
| HM-300NT 240V | 0.295 | 240 | single | 29-48 | 48 | 96.25 | 96.39 |  | [OND](HM-300NT_240V.OND) / [spec](HM-300NT_240V.yaml) |
| HMS-300-1A-NA 240V | 0.295 | 240 | single | 29-48 | 48 | 96.25 | 96.39 |  | [OND](HMS-300-1A-NA_240V.OND) / [spec](HMS-300-1A-NA_240V.yaml) |
| HMS-300-1D-NA 240V | 0.295 | 240 | single | 29-48 | 48 | 96.25 | 96.39 |  | [OND](HMS-300-1D-NA_240V.OND) / [spec](HMS-300-1D-NA_240V.yaml) |
| HMS-300-1T-NA 240V | 0.295 | 240 | single | 29-48 | 48 | 96.25 | 96.39 |  | [OND](HMS-300-1T-NA_240V.OND) / [spec](HMS-300-1T-NA_240V.yaml) |
| HMS-350-1A-NA 240V | 0.322 | 240 | single | 33-48 | 48 | 96.08 | 96.32 |  | [OND](HMS-350-1A-NA_240V.OND) / [spec](HMS-350-1A-NA_240V.yaml) |
| HMS-350-1T-NA 240V | 0.322 | 240 | single | 33-48 | 48 | 96.08 | 96.32 |  | [OND](HMS-350-1T-NA_240V.OND) / [spec](HMS-350-1T-NA_240V.yaml) |
| MIS-350-1A-NA 240V | 0.330 | 240 | single | 27-48 | 48 | 96.39 | 96.83 |  | [OND](MIS-350-1A-NA_240V.OND) / [spec](MIS-350-1A-NA_240V.yaml) |
| MIS-350-1NA 240V | 0.330 | 240 | single | 27-48 | 48 | 96.39 | 96.83 |  | [OND](MIS-350-1NA_240V.OND) / [spec](MIS-350-1NA_240V.yaml) |
| HM-350N 240V | 0.349 | 240 | single | 33-48 | 48 | 96.25 | 96.39 |  | [OND](HM-350N_240V.OND) / [spec](HM-350N_240V.yaml) |
| HM-350NA 240V | 0.349 | 240 | single | 33-48 | 48 | 96.25 | 96.39 |  | [OND](HM-350NA_240V.OND) / [spec](HM-350NA_240V.yaml) |
| HM-350NT 240V | 0.349 | 240 | single | 33-48 | 48 | 96.25 | 96.39 |  | [OND](HM-350NT_240V.OND) / [spec](HM-350NT_240V.yaml) |
| HMS-350-1D-NA 240V | 0.349 | 240 | single | 33-48 | 48 | 96.25 | 96.39 |  | [OND](HMS-350-1D-NA_240V.OND) / [spec](HMS-350-1D-NA_240V.yaml) |
| HMS-400-1A-NA 240V | 0.362 | 240 | single | 34-48 | 48 | 96.06 | 96.31 |  | [OND](HMS-400-1A-NA_240V.OND) / [spec](HMS-400-1A-NA_240V.yaml) |
| HMS-400-1T-NA 240V | 0.362 | 240 | single | 34-48 | 48 | 96.06 | 96.31 |  | [OND](HMS-400-1T-NA_240V.OND) / [spec](HMS-400-1T-NA_240V.yaml) |
| MIS-400-1A-NA 240V | 0.368 | 240 | single | 28-48 | 48 | 96.51 | 96.92 |  | [OND](MIS-400-1A-NA_240V.OND) / [spec](MIS-400-1A-NA_240V.yaml) |
| MIS-400-1NA 240V | 0.368 | 240 | single | 28-48 | 48 | 96.51 | 96.92 |  | [OND](MIS-400-1NA_240V.OND) / [spec](MIS-400-1NA_240V.yaml) |
| HM-400N 240V | 0.383 | 240 | single | 34-48 | 48 | 96.32 | 96.47 |  | [OND](HM-400N_240V.OND) / [spec](HM-400N_240V.yaml) |
| HM-400NA 240V | 0.383 | 240 | single | 34-48 | 48 | 96.32 | 96.47 |  | [OND](HM-400NA_240V.OND) / [spec](HM-400NA_240V.yaml) |
| HM-400NT 240V | 0.383 | 240 | single | 34-48 | 48 | 96.32 | 96.47 |  | [OND](HM-400NT_240V.OND) / [spec](HM-400NT_240V.yaml) |
| HMS-400-1D-NA 240V | 0.383 | 240 | single | 34-48 | 48 | 96.32 | 96.47 |  | [OND](HMS-400-1D-NA_240V.OND) / [spec](HMS-400-1D-NA_240V.yaml) |
| HM-400N 208V | 0.387 | 208 | three | 38-48 | 48 | 96.07 | 96.29 |  | [OND](HM-400N_208V.OND) / [spec](HM-400N_208V.yaml) |
| HM-400NT 208V | 0.387 | 208 | three | 38-48 | 48 | 96.07 | 96.29 |  | [OND](HM-400NT_208V.OND) / [spec](HM-400NT_208V.yaml) |
| HMS-450-1A-NA 240V | 0.411 | 240 | single | 36-48 | 48 | 96.06 | 96.30 |  | [OND](HMS-450-1A-NA_240V.OND) / [spec](HMS-450-1A-NA_240V.yaml) |
| HMS-450-1T-NA 240V | 0.411 | 240 | single | 36-48 | 48 | 96.06 | 96.30 |  | [OND](HMS-450-1T-NA_240V.OND) / [spec](HMS-450-1T-NA_240V.yaml) |
| MIS-450-1A-NA 240V | 0.421 | 240 | single | 30-48 | 48 | 96.66 | 96.96 |  | [OND](MIS-450-1A-NA_240V.OND) / [spec](MIS-450-1A-NA_240V.yaml) |
| MIS-450-1NA 240V | 0.421 | 240 | single | 30-48 | 48 | 96.66 | 96.96 |  | [OND](MIS-450-1NA_240V.OND) / [spec](MIS-450-1NA_240V.yaml) |
| HMS-500-1A-NA 240V | 0.476 | 240 | single | 38-48 | 48 | 96.06 | 96.30 |  | [OND](HMS-500-1A-NA_240V.OND) / [spec](HMS-500-1A-NA_240V.yaml) |
| HMS-500-1T-NA 240V | 0.476 | 240 | single | 38-48 | 48 | 96.06 | 96.30 |  | [OND](HMS-500-1T-NA_240V.OND) / [spec](HMS-500-1T-NA_240V.yaml) |
| MIS-500-1A-NA 240V | 0.476 | 240 | single | 32-48 | 48 | 96.13 | 96.50 |  | [OND](MIS-500-1A-NA_240V.OND) / [spec](MIS-500-1A-NA_240V.yaml) |
| MIS-500-1NA 240V | 0.476 | 240 | single | 32-48 | 48 | 96.12 | 96.45 |  | [OND](MIS-500-1NA_240V.OND) / [spec](MIS-500-1NA_240V.yaml) |
| MIS-500-1A-NA 208V | 0.480 | 208 | three | 32-48 | 48 | 96.12 | 96.45 |  | [OND](MIS-500-1A-NA_208V.OND) / [spec](MIS-500-1A-NA_208V.yaml) |
| MIS-500-1NA 208V | 0.480 | 208 | three | 32-48 | 48 | 96.12 | 96.45 |  | [OND](MIS-500-1NA_208V.OND) / [spec](MIS-500-1NA_208V.yaml) |
| HM-600N 240V | 0.591 | 240 | single | 29-48 | 48 | 96.26 | 96.39 |  | [OND](HM-600N_240V.OND) / [spec](HM-600N_240V.yaml) |
| HM-600NT 240V | 0.591 | 240 | single | 29-48 | 48 | 96.26 | 96.39 |  | [OND](HM-600NT_240V.OND) / [spec](HM-600NT_240V.yaml) |
| HMS-600-2D-NA 240V | 0.591 | 240 | single | 29-48 | 48 | 96.26 | 96.39 |  | [OND](HMS-600-2D-NA_240V.OND) / [spec](HMS-600-2D-NA_240V.yaml) |
| HMS-600-2T-NA 240V | 0.591 | 240 | single | 29-48 | 48 | 96.26 | 96.39 |  | [OND](HMS-600-2T-NA_240V.OND) / [spec](HMS-600-2T-NA_240V.yaml) |
| HMS-700-2T-NA 240V | 0.642 | 240 | single | 33-48 | 48 | 96.09 | 96.32 |  | [OND](HMS-700-2T-NA_240V.OND) / [spec](HMS-700-2T-NA_240V.yaml) |
| MIS-700-2NA 240V | 0.647 | 240 | single | 27-48 | 48 | 95.68 | 96.52 |  | [OND](MIS-700-2NA_240V.OND) / [spec](MIS-700-2NA_240V.yaml) |
| HM-700N 240V | 0.697 | 240 | single | 33-48 | 48 | 96.28 | 96.41 |  | [OND](HM-700N_240V.OND) / [spec](HM-700N_240V.yaml) |
| HM-700NT 240V | 0.697 | 240 | single | 33-48 | 48 | 96.28 | 96.41 |  | [OND](HM-700NT_240V.OND) / [spec](HM-700NT_240V.yaml) |
| HMS-700-2D-NA 240V | 0.697 | 240 | single | 33-48 | 48 | 96.28 | 96.41 |  | [OND](HMS-700-2D-NA_240V.OND) / [spec](HMS-700-2D-NA_240V.yaml) |
| HMS-800-2T-NA 240V | 0.726 | 240 | single | 34-48 | 48 | 96.09 | 96.33 |  | [OND](HMS-800-2T-NA_240V.OND) / [spec](HMS-800-2T-NA_240V.yaml) |
| MIS-800-2NA 240V | 0.730 | 240 | single | 28-48 | 48 | 96.54 | 96.96 |  | [OND](MIS-800-2NA_240V.OND) / [spec](MIS-800-2NA_240V.yaml) |
| HM-800N 208V | 0.767 | 208 | three | 34-48 | 48 | 96.09 | 96.32 |  | [OND](HM-800N_208V.OND) / [spec](HM-800N_208V.yaml) |
| HM-800N 240V | 0.767 | 240 | single | 34-48 | 48 | 96.28 | 96.43 |  | [OND](HM-800N_240V.OND) / [spec](HM-800N_240V.yaml) |
| HM-800NT 208V | 0.767 | 208 | three | 34-48 | 48 | 96.09 | 96.32 |  | [OND](HM-800NT_208V.OND) / [spec](HM-800NT_208V.yaml) |
| HM-800NT 240V | 0.767 | 240 | single | 34-48 | 48 | 96.28 | 96.43 |  | [OND](HM-800NT_240V.OND) / [spec](HM-800NT_240V.yaml) |
| HMS-800-2D-NA 240V | 0.767 | 240 | single | 34-48 | 48 | 96.28 | 96.43 |  | [OND](HMS-800-2D-NA_240V.OND) / [spec](HMS-800-2D-NA_240V.yaml) |
| HMS-900-2T-NA 240V | 0.827 | 240 | single | 36-48 | 48 | 96.10 | 96.33 |  | [OND](HMS-900-2T-NA_240V.OND) / [spec](HMS-900-2T-NA_240V.yaml) |
| MIS-900-2NA 240V | 0.830 | 240 | single | 30-48 | 48 | 96.57 | 96.89 |  | [OND](MIS-900-2NA_240V.OND) / [spec](MIS-900-2NA_240V.yaml) |
| MIS-1000-2NA 208V | 0.961 | 208 | three | 32-48 | 48 | 96.42 | 96.52 |  | [OND](MIS-1000-2NA_208V.OND) / [spec](MIS-1000-2NA_208V.yaml) |
| HMS-1000-2T-NA 208V | 0.965 | 208 | three | 38-48 | 48 | 96.08 | 96.31 |  | [OND](HMS-1000-2T-NA_208V.OND) / [spec](HMS-1000-2T-NA_208V.yaml) |
| MIS-1000-2NA 240V | 0.965 | 240 | single | 32-48 | 48 | 96.95 | 97.06 |  | [OND](MIS-1000-2NA_240V.OND) / [spec](MIS-1000-2NA_240V.yaml) |
| HMS-1000-2T-NA 240V | 0.967 | 240 | single | 38-48 | 48 | 96.08 | 96.31 |  | [OND](HMS-1000-2T-NA_240V.OND) / [spec](HMS-1000-2T-NA_240V.yaml) |
| HM-1000N 240V | 0.985 | 240 | single | 32-48 | 48 | 96.32 | 96.44 |  | [OND](HM-1000N_240V.OND) / [spec](HM-1000N_240V.yaml) |
| HM-1000NT 240V | 0.985 | 240 | single | 32-48 | 48 | 96.32 | 96.44 |  | [OND](HM-1000NT_240V.OND) / [spec](HM-1000NT_240V.yaml) |
| HMS-1000-4D-NA 240V | 0.985 | 240 | single | 32-48 | 48 | 96.32 | 96.44 |  | [OND](HMS-1000-4D-NA_240V.OND) / [spec](HMS-1000-4D-NA_240V.yaml) |
| HMS-1000-4T-NA 240V | 0.985 | 240 | single | 32-48 | 48 | 96.32 | 96.44 |  | [OND](HMS-1000-4T-NA_240V.OND) / [spec](HMS-1000-4T-NA_240V.yaml) |
| HM-1000 240V | 1.032 | 240 | single | 27-48 | 48 | 96.44 | 96.57 |  | [OND](HM-1000_240V.OND) / [spec](HM-1000_240V.yaml) |
| HM-1000T 240V | 1.032 | 240 | single | 27-48 | 48 | 96.44 | 96.57 |  | [OND](HM-1000T_240V.OND) / [spec](HM-1000T_240V.yaml) |
| HMS-1000-4D 240V | 1.032 | 240 | single | 27-48 | 48 | 96.44 | 96.57 |  | [OND](HMS-1000-4D_240V.OND) / [spec](HMS-1000-4D_240V.yaml) |
| HMS-1000-4T 240V | 1.032 | 240 | single | 27-48 | 48 | 96.44 | 96.57 |  | [OND](HMS-1000-4T_240V.OND) / [spec](HMS-1000-4T_240V.yaml) |
| HM-1200 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HM-1200_240V.OND) / [spec](HM-1200_240V.yaml) |
| HM-1200N 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HM-1200N_240V.OND) / [spec](HM-1200N_240V.yaml) |
| HM-1200NT 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HM-1200NT_240V.OND) / [spec](HM-1200NT_240V.yaml) |
| HM-1200T 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HM-1200T_240V.OND) / [spec](HM-1200T_240V.yaml) |
| HMS-1200-4D 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HMS-1200-4D_240V.OND) / [spec](HMS-1200-4D_240V.yaml) |
| HMS-1200-4D-NA 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HMS-1200-4D-NA_240V.OND) / [spec](HMS-1200-4D-NA_240V.yaml) |
| HMS-1200-4T 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HMS-1200-4T_240V.OND) / [spec](HMS-1200-4T_240V.yaml) |
| HMS-1200-4T-NA 240V | 1.213 | 240 | single | 32-48 | 48 | 96.17 | 96.30 |  | [OND](HMS-1200-4T-NA_240V.OND) / [spec](HMS-1200-4T-NA_240V.yaml) |
| HMT-1600-4T-208-NA 208V | 1.438 | 208 | three | 28-48 | 48 | 95.91 | 96.40 |  | [OND](HMT-1600-4T-208-NA_208V.OND) / [spec](HMT-1600-4T-208-NA_208V.yaml) |
| HM-1500N 240V | 1.439 | 240 | single | 36-48 | 48 | 96.26 | 96.39 |  | [OND](HM-1500N_240V.OND) / [spec](HM-1500N_240V.yaml) |
| HM-1500NT 240V | 1.439 | 240 | single | 36-48 | 48 | 96.26 | 96.39 |  | [OND](HM-1500NT_240V.OND) / [spec](HM-1500NT_240V.yaml) |
| HMS-1500-4D-NA 240V | 1.439 | 240 | single | 36-48 | 48 | 96.26 | 96.39 |  | [OND](HMS-1500-4D-NA_240V.OND) / [spec](HMS-1500-4D-NA_240V.yaml) |
| HMS-1500-4T-NA 240V | 1.439 | 240 | single | 36-48 | 48 | 96.26 | 96.39 |  | [OND](HMS-1500-4T-NA_240V.OND) / [spec](HMS-1500-4T-NA_240V.yaml) |
| HM-1500N 208V | 1.440 | 208 | three | 36-48 | 48 | 96.09 | 96.32 |  | [OND](HM-1500N_208V.OND) / [spec](HM-1500N_208V.yaml) |
| HM-1500NT 208V | 1.440 | 208 | three | 36-48 | 48 | 96.09 | 96.32 |  | [OND](HM-1500NT_208V.OND) / [spec](HM-1500NT_208V.yaml) |
| HMS-1600-4T-NA 240V | 1.447 | 240 | single | 29-48 | 48 | 96.07 | 96.31 |  | [OND](HMS-1600-4T-NA_240V.OND) / [spec](HMS-1600-4T-NA_240V.yaml) |
| HM-1500 240V | 1.551 | 240 | single | 36-48 | 48 | 96.25 | 96.42 |  | [OND](HM-1500_240V.OND) / [spec](HM-1500_240V.yaml) |
| HM-1500T 240V | 1.551 | 240 | single | 36-48 | 48 | 96.25 | 96.42 |  | [OND](HM-1500T_240V.OND) / [spec](HM-1500T_240V.yaml) |
| HMS-1500-4D 240V | 1.551 | 240 | single | 36-48 | 48 | 96.25 | 96.42 |  | [OND](HMS-1500-4D_240V.OND) / [spec](HMS-1500-4D_240V.yaml) |
| HMS-1500-4T 240V | 1.551 | 240 | single | 36-48 | 48 | 96.25 | 96.42 |  | [OND](HMS-1500-4T_240V.OND) / [spec](HMS-1500-4T_240V.yaml) |
| THM-1500 240V | 1.551 | 240 | single | 36-48 | 48 | 96.25 | 96.42 |  | [OND](THM-1500_240V.OND) / [spec](THM-1500_240V.yaml) |
| HMS-1800-4T-NA 240V | 1.668 | 240 | single | 32-48 | 48 | 96.06 | 96.30 |  | [OND](HMS-1800-4T-NA_240V.OND) / [spec](HMS-1800-4T-NA_240V.yaml) |
| HMT-1800-4T-208-NA 208V | 1.726 | 208 | three | 31-48 | 48 | 96.03 | 96.39 |  | [OND](HMT-1800-4T-208-NA_208V.OND) / [spec](HMT-1800-4T-208-NA_208V.yaml) |
| HMT-2000-4T-208-NA 208V | 1.919 | 208 | three | 32-48 | 48 | 96.01 | 96.37 |  | [OND](HMT-2000-4T-208-NA_208V.OND) / [spec](HMT-2000-4T-208-NA_208V.yaml) |
| HMS-2000-4T-NA 208V | 1.926 | 208 | three | 34-48 | 48 | 96.04 | 96.28 |  | [OND](HMS-2000-4T-NA_208V.OND) / [spec](HMS-2000-4T-NA_208V.yaml) |
| HMS-2000-4T-NA 240V | 1.928 | 240 | single | 34-48 | 48 | 96.06 | 96.30 |  | [OND](HMS-2000-4T-NA_240V.OND) / [spec](HMS-2000-4T-NA_240V.yaml) |
| HAS-38LV-USG1 240V | 3.646 | 240 | single | 50-60 | 60 | 92.56 | 93.50 |  | [OND](HAS-38LV-USG1_240V.OND) / [spec](HAS-38LV-USG1_240V.yaml) |
| HAS-48LV-USG1 240V | 4.559 | 240 | single | 50-60 | 60 | 93.05 | 93.83 |  | [OND](HAS-48LV-USG1_240V.OND) / [spec](HAS-48LV-USG1_240V.yaml) |
| HAS-60LV-USG1 240V | 4.559 | 240 | single | 50-60 | 60 | 93.05 | 93.83 |  | [OND](HAS-60LV-USG1_240V.OND) / [spec](HAS-60LV-USG1_240V.yaml) |
| HAS-76LV-USG1 240V | 7.417 | 240 | single | 50-60 | 60 | 93.21 | 93.81 |  | [OND](HAS-76LV-USG1_240V.OND) / [spec](HAS-76LV-USG1_240V.yaml) |
| HAS-115LV-USG1 240V | 9.153 | 240 | single | 50-60 | 60 | 93.28 | 93.80 |  | [OND](HAS-115LV-USG1_240V.OND) / [spec](HAS-115LV-USG1_240V.yaml) |
| HAS-96LV-USG1 240V | 9.153 | 240 | single | 50-60 | 60 | 93.28 | 93.80 |  | [OND](HAS-96LV-USG1_240V.OND) / [spec](HAS-96LV-USG1_240V.yaml) |
