# Northern Electric & Power Co Ltd - micro

[Up](../README.md) - 23 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| BDM-300-208A 208V | 0.255 | 208 | three | 22-55 | 55 | 96.19 | 96.52 |  | [OND](BDM-300-208A_208V.OND) / [spec](BDM-300-208A_208V.yaml) |
| BDM-300-240A 240V | 0.289 | 240 | single | 22-55 | 55 | 96.13 | 96.38 |  | [OND](BDM-300-240A_240V.OND) / [spec](BDM-300-240A_240V.yaml) |
| BDM-350-208A 208V | 0.303 | 208 | three | 22-55 | 55 | 96.16 | 96.53 |  | [OND](BDM-350-208A_208V.OND) / [spec](BDM-350-208A_208V.yaml) |
| BDM-400-208A 208V | 0.343 | 208 | three | 22-55 | 55 | 96.16 | 96.54 |  | [OND](BDM-400-208A_208V.OND) / [spec](BDM-400-208A_208V.yaml) |
| BDM-350-240A 240V | 0.346 | 240 | single | 22-55 | 55 | 96.28 | 96.63 |  | [OND](BDM-350-240A_240V.OND) / [spec](BDM-350-240A_240V.yaml) |
| BDM-400-240A 240V | 0.398 | 240 | single | 22-55 | 55 | 96.29 | 96.63 |  | [OND](BDM-400-240A_240V.OND) / [spec](BDM-400-240A_240V.yaml) |
| BDM-550 240V | 0.547 | 240 | single | 22-55 | 55 | 96.01 | 96.56 |  | [OND](BDM-550_240V.OND) / [spec](BDM-550_240V.yaml) |
| BDM-300X2-240A 240V | 0.576 | 240 | single | 22-55 | 55 | 96.27 | 96.62 |  | [OND](BDM-300X2-240A_240V.OND) / [spec](BDM-300X2-240A_240V.yaml) |
| BDM-300X2-208A 208V | 0.590 | 208 | three | 22-55 | 55 | 96.14 | 96.54 |  | [OND](BDM-300X2-208A_208V.OND) / [spec](BDM-300X2-208A_208V.yaml) |
| BDM-650 240V | 0.639 | 240 | single | 22-55 | 55 | 96.16 | 96.57 |  | [OND](BDM-650_240V.OND) / [spec](BDM-650_240V.yaml) |
| BDM-800-208A 208V | 0.707 | 208 | three | 22-55 | 55 | 96.16 | 96.54 |  | [OND](BDM-800-208A_208V.OND) / [spec](BDM-800-208A_208V.yaml) |
| BDM-800-240A 240V | 0.772 | 240 | single | 22-55 | 55 | 96.32 | 96.63 |  | [OND](BDM-800-240A_240V.OND) / [spec](BDM-800-240A_240V.yaml) |
| BDM-800-277A 277V | 0.799 | 277 | single | 22-55 | 55 | 96.31 | 96.67 |  | [OND](BDM-800-277A_277V.OND) / [spec](BDM-800-277A_277V.yaml) |
| BDM-1000-208A 208V | 0.819 | 208 | three | 22-55 | 55 | 96.32 | 96.54 |  | [OND](BDM-1000-208A_208V.OND) / [spec](BDM-1000-208A_208V.yaml) |
| BDM-1000-240A 240V | 0.934 | 240 | single | 22-55 | 55 | 96.23 | 96.58 |  | [OND](BDM-1000-240A_240V.OND) / [spec](BDM-1000-240A_240V.yaml) |
| BDM-1200-208A 208V | 1.070 | 208 | three | 22-55 | 55 | 96.15 | 96.49 |  | [OND](BDM-1200-208A_208V.OND) / [spec](BDM-1200-208A_208V.yaml) |
| BDM-1200-LV 120V | 1.194 | 120 | single | 22-55 | 55 | 96.22 | 96.58 |  | [OND](BDM-1200-LV_120V.OND) / [spec](BDM-1200-LV_120V.yaml) |
| BDM-1200-240A 240V | 1.220 | 240 | single | 22-55 | 55 | 96.27 | 96.58 |  | [OND](BDM-1200-240A_240V.OND) / [spec](BDM-1200-240A_240V.yaml) |
| BDM-1600-208A 208V | 1.331 | 208 | three | 22-55 | 55 | 96.14 | 96.53 |  | [OND](BDM-1600-208A_208V.OND) / [spec](BDM-1600-208A_208V.yaml) |
| BDM-1600-240A 240V | 1.533 | 240 | single | 22-55 | 55 | 96.40 | 96.64 |  | [OND](BDM-1600-240A_240V.OND) / [spec](BDM-1600-240A_240V.yaml) |
| BDM-1600-LV 120V | 1.597 | 120 | single | 22-55 | 55 | 96.30 | 96.64 |  | [OND](BDM-1600-LV_120V.OND) / [spec](BDM-1600-LV_120V.yaml) |
| BDM-2000-208A 208V | 1.663 | 208 | three | 22-55 | 55 | 96.17 | 96.58 |  | [OND](BDM-2000-208A_208V.OND) / [spec](BDM-2000-208A_208V.yaml) |
| BDM-2000-240A 240V | 1.998 | 240 | single | 22-55 | 55 | 96.44 | 96.77 |  | [OND](BDM-2000-240A_240V.OND) / [spec](BDM-2000-240A_240V.yaml) |
