# Power Center - micro

[Up](../README.md) - 11 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| D350-M1A-208A 208V | 0.303 | 208 | three | 22-55 | 55 | 96.16 | 96.53 |  | [OND](D350-M1A-208A_208V.OND) / [spec](D350-M1A-208A_208V.yaml) |
| D400-M1A-208A 208V | 0.343 | 208 | three | 22-55 | 55 | 96.16 | 96.54 |  | [OND](D400-M1A-208A_208V.OND) / [spec](D400-M1A-208A_208V.yaml) |
| D350-M1A-240A 240V | 0.346 | 240 | single | 22-55 | 55 | 96.28 | 96.63 |  | [OND](D350-M1A-240A_240V.OND) / [spec](D350-M1A-240A_240V.yaml) |
| D350-M1 240V | 0.349 | 240 | single | 33-48 | 48 | 96.25 | 96.39 |  | [OND](D350-M1_240V.OND) / [spec](D350-M1_240V.yaml) |
| D400-M1A-240A 240V | 0.398 | 240 | single | 22-55 | 55 | 96.29 | 96.63 |  | [OND](D400-M1A-240A_240V.OND) / [spec](D400-M1A-240A_240V.yaml) |
| D600-M2A-240A 240V | 0.576 | 240 | single | 22-55 | 55 | 96.27 | 96.62 |  | [OND](D600-M2A-240A_240V.OND) / [spec](D600-M2A-240A_240V.yaml) |
| D600-M2A-208A 208V | 0.590 | 208 | three | 22-55 | 55 | 96.14 | 96.54 |  | [OND](D600-M2A-208A_208V.OND) / [spec](D600-M2A-208A_208V.yaml) |
| D700-M2 240V | 0.697 | 240 | single | 33-48 | 48 | 96.28 | 96.41 |  | [OND](D700-M2_240V.OND) / [spec](D700-M2_240V.yaml) |
| D800-M2A-208A 208V | 0.707 | 208 | three | 22-55 | 55 | 96.16 | 96.54 |  | [OND](D800-M2A-208A_208V.OND) / [spec](D800-M2A-208A_208V.yaml) |
| D800-M2A-240A 240V | 0.772 | 240 | single | 22-55 | 55 | 96.32 | 96.63 |  | [OND](D800-M2A-240A_240V.OND) / [spec](D800-M2A-240A_240V.yaml) |
| D1500-M4 240V | 1.439 | 240 | single | 36-48 | 48 | 96.26 | 96.39 |  | [OND](D1500-M4_240V.OND) / [spec](D1500-M4_240V.yaml) |
