# Qcells North America - micro

[Up](../README.md) - 48 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| QPEAK DUO BLK-G10+/AC 360 240V | 0.290 | 240 | single | 27-45 | 45 | 96.52 | 96.99 |  | [OND](QPEAK_DUO_BLK-G10_AC_360_240V.OND) / [spec](QPEAK_DUO_BLK-G10_AC_360_240V.yaml) |
| QPEAK DUO BLK-G10+/AC 365 240V | 0.290 | 240 | single | 27-45 | 45 | 96.52 | 96.99 |  | [OND](QPEAK_DUO_BLK-G10_AC_365_240V.OND) / [spec](QPEAK_DUO_BLK-G10_AC_365_240V.yaml) |
| QPEAK DUO BLK-G10+/AC 370 240V | 0.290 | 240 | single | 27-45 | 45 | 96.52 | 96.99 |  | [OND](QPEAK_DUO_BLK-G10_AC_370_240V.OND) / [spec](QPEAK_DUO_BLK-G10_AC_370_240V.yaml) |
| QPEAK DUO BLK-G6+/AC 340 240V | 0.290 | 240 | single | 27-45 | 45 | 96.52 | 96.99 |  | [OND](QPEAK_DUO_BLK-G6_AC_340_240V.OND) / [spec](QPEAK_DUO_BLK-G6_AC_340_240V.yaml) |
| QPEAK DUO BLK-G6+/AC 345 240V | 0.290 | 240 | single | 27-45 | 45 | 96.52 | 96.99 |  | [OND](QPEAK_DUO_BLK-G6_AC_345_240V.OND) / [spec](QPEAK_DUO_BLK-G6_AC_345_240V.yaml) |
| QMI380C-G2 208V | 0.330 | 208 | three | 29.5-41 | 41 | 96.69 | 97.00 |  | [OND](QMI380C-G2_208V.OND) / [spec](QMI380C-G2_208V.yaml) |
| QMICRO380C-G2 208V | 0.330 | 208 | three | 29.5-41 | 41 | 96.69 | 97.00 |  | [OND](QMICRO380C-G2_208V.OND) / [spec](QMICRO380C-G2_208V.yaml) |
| QMI349B-G1 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QMI349B-G1_240V.OND) / [spec](QMI349B-G1_240V.yaml) |
| QPEAK DUO BLK ML-G10C1+/AC 395 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QPEAK_DUO_BLK_ML-G10C1_AC_395_240V.OND) / [spec](QPEAK_DUO_BLK_ML-G10C1_AC_395_240V.yaml) |
| QPEAK DUO BLK ML-G10C1+/AC 400 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QPEAK_DUO_BLK_ML-G10C1_AC_400_240V.OND) / [spec](QPEAK_DUO_BLK_ML-G10C1_AC_400_240V.yaml) |
| QPEAK DUO BLK ML-G10C1+/AC 405 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QPEAK_DUO_BLK_ML-G10C1_AC_405_240V.OND) / [spec](QPEAK_DUO_BLK_ML-G10C1_AC_405_240V.yaml) |
| QPEAK DUO BLK ML-G10C1+/AC 410 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QPEAK_DUO_BLK_ML-G10C1_AC_410_240V.OND) / [spec](QPEAK_DUO_BLK_ML-G10C1_AC_410_240V.yaml) |
| QPEAK DUO BLK ML-G10C1+/AC 415 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QPEAK_DUO_BLK_ML-G10C1_AC_415_240V.OND) / [spec](QPEAK_DUO_BLK_ML-G10C1_AC_415_240V.yaml) |
| QTRON BLK M-G2+/AC 405 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_405_240V.OND) / [spec](QTRON_BLK_M-G2_AC_405_240V.yaml) |
| QTRON BLK M-G2+/AC 410 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_410_240V.OND) / [spec](QTRON_BLK_M-G2_AC_410_240V.yaml) |
| QTRON BLK M-G2+/AC 415 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_415_240V.OND) / [spec](QTRON_BLK_M-G2_AC_415_240V.yaml) |
| QTRON BLK M-G2+/AC 420 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_420_240V.OND) / [spec](QTRON_BLK_M-G2_AC_420_240V.yaml) |
| QTRON BLK M-G2+/AC 425 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_425_240V.OND) / [spec](QTRON_BLK_M-G2_AC_425_240V.yaml) |
| QTRON BLK M-G2+/AC 430 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_430_240V.OND) / [spec](QTRON_BLK_M-G2_AC_430_240V.yaml) |
| QTRON BLK M-G2+/AC 435 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_435_240V.OND) / [spec](QTRON_BLK_M-G2_AC_435_240V.yaml) |
| QTRON BLK M-G2+/AC 440 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_440_240V.OND) / [spec](QTRON_BLK_M-G2_AC_440_240V.yaml) |
| QTRON BLK M-G2+/AC 445 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2_AC_445_240V.OND) / [spec](QTRON_BLK_M-G2_AC_445_240V.yaml) |
| QTRON BLK M-G2C1+/AC 415 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_415_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_415_240V.yaml) |
| QTRON BLK M-G2C1+/AC 420 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_420_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_420_240V.yaml) |
| QTRON BLK M-G2C1+/AC 425 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_425_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_425_240V.yaml) |
| QTRON BLK M-G2C1+/AC 430 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_430_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_430_240V.yaml) |
| QTRON BLK M-G2C1+/AC 435 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_435_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_435_240V.yaml) |
| QTRON BLK M-G2C1+/AC 440 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_440_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_440_240V.yaml) |
| QTRON BLK M-G2C1+/AC 445 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2C1_AC_445_240V.OND) / [spec](QTRON_BLK_M-G2C1_AC_445_240V.yaml) |
| QTRON BLK M-G2F1+/AC 405 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_405_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_405_240V.yaml) |
| QTRON BLK M-G2F1+/AC 410 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_410_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_410_240V.yaml) |
| QTRON BLK M-G2F1+/AC 415 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_415_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_415_240V.yaml) |
| QTRON BLK M-G2F1+/AC 420 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_420_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_420_240V.yaml) |
| QTRON BLK M-G2F1+/AC 425 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_425_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_425_240V.yaml) |
| QTRON BLK M-G2F1+/AC 430 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_430_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_430_240V.yaml) |
| QTRON BLK M-G2F1+/AC 435 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_435_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_435_240V.yaml) |
| QTRON BLK M-G2F1+/AC 440 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2F1_AC_440_240V.OND) / [spec](QTRON_BLK_M-G2F1_AC_440_240V.yaml) |
| QTRON BLK M-G2H1+/AC 405 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_405_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_405_240V.yaml) |
| QTRON BLK M-G2H1+/AC 410 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_410_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_410_240V.yaml) |
| QTRON BLK M-G2H1+/AC 415 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_415_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_415_240V.yaml) |
| QTRON BLK M-G2H1+/AC 420 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_420_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_420_240V.yaml) |
| QTRON BLK M-G2H1+/AC 425 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_425_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_425_240V.yaml) |
| QTRON BLK M-G2H1+/AC 430 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_430_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_430_240V.yaml) |
| QTRON BLK M-G2H1+/AC 435 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_435_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_435_240V.yaml) |
| QTRON BLK M-G2H1+/AC 440 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_440_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_440_240V.yaml) |
| QTRON BLK M-G2H1+/AC 445 240V | 0.349 | 240 | single | 31-40 | 40 | 96.43 | 96.87 |  | [OND](QTRON_BLK_M-G2H1_AC_445_240V.OND) / [spec](QTRON_BLK_M-G2H1_AC_445_240V.yaml) |
| QMI380C-G2 240V | 0.379 | 240 | single | 30-40 | 40 | 96.90 | 97.24 |  | [OND](QMI380C-G2_240V.OND) / [spec](QMI380C-G2_240V.yaml) |
| QMICRO380C-G2 240V | 0.379 | 240 | single | 30-40 | 40 | 96.90 | 97.24 |  | [OND](QMICRO380C-G2_240V.OND) / [spec](QMICRO380C-G2_240V.yaml) |
