# RelyEZ Energy Storage Technology Co Ltd - micro

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Sync Micro 550S 240V | 0.550 | 240 | single | 36-76 | 76 | 92.30 | 94.01 |  | [OND](Sync_Micro_550S_240V.OND) / [spec](Sync_Micro_550S_240V.yaml) |
| Sync Micro 660S 240V | 0.660 | 240 | single | 43-76 | 76 | 93.14 | 94.60 |  | [OND](Sync_Micro_660S_240V.OND) / [spec](Sync_Micro_660S_240V.yaml) |
| Sync Micro 760S 240V | 0.760 | 240 | single | 50-76 | 76 | 93.71 | 94.99 |  | [OND](Sync_Micro_760S_240V.OND) / [spec](Sync_Micro_760S_240V.yaml) |
