# Shenzhen Poweroak Newener Co Ltd - micro

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| EnergyPro 6K 240V | 5.777 | 240 | single | 63-87 | 87 | 94.74 | 95.19 |  | [OND](EnergyPro_6K_240V.OND) / [spec](EnergyPro_6K_240V.yaml) |
| EP900 240V | 9.230 | 240 | single | 86-113 | 113 | 94.48 | 94.85 | hybrid | [OND](EP900_240V.OND) / [spec](EP900_240V.yaml) |
