# Sol-Ark - micro

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| SA-MP-1000-208/240V 208V | 1.001 | 208 | three | 40-55 | 55 | 94.52 | 95.40 |  | [OND](SA-MP-1000-208_240V_208V.OND) / [spec](SA-MP-1000-208_240V_208V.yaml) |
| SA-MP-1000-208/240V 240V | 1.009 | 240 | single | 40-55 | 55 | 94.73 | 95.61 |  | [OND](SA-MP-1000-208_240V_240V.OND) / [spec](SA-MP-1000-208_240V_240V.yaml) |
