# Sparq Systems - micro

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Q1200-4101 240V | 1.165 | 240 | single | 28-31 | 31 | 95.93 | 96.65 |  | [OND](Q1200-4101_240V.OND) / [spec](Q1200-4101_240V.yaml) |
| Q1200-4102 240V | 1.203 | 240 | single | 36-38 | 38 | 95.65 | 96.72 |  | [OND](Q1200-4102_240V.OND) / [spec](Q1200-4102_240V.yaml) |
| Q2000-4102 240V | 1.720 | 240 | single | 36.5-38.5 | 38.5 | 96.04 | 96.88 |  | [OND](Q2000-4102_240V.OND) / [spec](Q2000-4102_240V.yaml) |
