# Yotta Energy Inc - micro

[Up](../README.md) - 2 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| DPI-208 208V | 1.733 | 208 | three | 34-42 | 42 | 95.17 | 95.77 |  | [OND](DPI-208_208V.OND) / [spec](DPI-208_208V.yaml) |
| DPI-480 480V | 1.821 | 480 | three | 34-42 | 42 | 94.91 | 95.41 |  | [OND](DPI-480_480V.OND) / [spec](DPI-480_480V.yaml) |
