# DYNAPOWER COMPANY LLC - string-utility

[Up](../README.md) - 3 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| MPS-125EHV 480V | 123.458 | 480 | three | 740-1500 | 1500 | 97.27 | 97.61 |  | [OND](MPS-125EHV_480V.OND) / [spec](MPS-125EHV_480V.yaml) |
| MPS-250 480V | 248.910 | 480 | three | 350-600 | 600 | 93.74 | 94.75 |  | [OND](MPS-250_480V.OND) / [spec](MPS-250_480V.yaml) |
| MPS-250HV 480V | 249.619 | 480 | three | 580-830 | 830 | 94.27 | 95.35 |  | [OND](MPS-250HV_480V.OND) / [spec](MPS-250HV_480V.yaml) |
