# Delta Electronics - string-utility

[Up](../README.md) - 5 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| PCS125HV 480V | 124.312 | 480 | three | 815-1250 | 1250 | 97.69 | 97.84 |  | [OND](PCS125HV_480V.OND) / [spec](PCS125HV_480V.yaml) |
| M125HV 600V | 124.468 | 600 | three | 860-1200 | 1200 | 98.71 | 98.76 |  | [OND](M125HV_600V.OND) / [spec](M125HV_600V.yaml) |
| DES10JB125K01 480V | 125.000 | 480 | three | 750-1000 | 1000 | 96.60 | 97.00 |  | [OND](DES10JB125K01_480V.OND) / [spec](DES10JB125K01_480V.yaml) |
| PCS125 480V | 125.000 | 480 | three | 750-1000 | 1000 | 96.60 | 97.00 |  | [OND](PCS125_480V.OND) / [spec](PCS125_480V.yaml) |
| DP350U-US-XX 800V | 352.401 | 800 | three | 850-1330 | 1330 | 98.66 | 98.74 |  | [OND](DP350U-US-XX_800V.OND) / [spec](DP350U-US-XX_800V.yaml) |
