# Ginlong Technologies Co Ltd - string-utility

[Up](../README.md) - 13 files.

| Model | AC kW | V AC | Phases | MPPT V | V DC max | Euro % | CEC % | Flags | Files |
|---|---:|---:|---|---|---:|---:|---:|---|---|
| Solis-100K-5G-US 480V | 100.000 | 480 | three | 550-850 | 850 | 98.48 | 98.51 |  | [OND](Solis-100K-5G-US_480V.OND) / [spec](Solis-100K-5G-US_480V.yaml) |
| Solis-100K-EHV-5G 600V | 100.000 | 600 | three | 860-1250 | 1250 | 98.77 | 98.77 |  | [OND](Solis-100K-EHV-5G_600V.OND) / [spec](Solis-100K-EHV-5G_600V.yaml) |
| S5-GC125K-US 480V | 124.991 | 480 | three | 550-850 | 850 | 98.05 | 98.13 |  | [OND](S5-GC125K-US_480V.OND) / [spec](S5-GC125K-US_480V.yaml) |
| Solis-125K-EHV-5G 600V | 125.000 | 600 | three | 860-1250 | 1250 | 98.78 | 98.77 |  | [OND](Solis-125K-EHV-5G_600V.OND) / [spec](Solis-125K-EHV-5G_600V.yaml) |
| Solis-125K1-EHV-5G 600V | 125.083 | 600 | three | 860-1250 | 1250 | 98.59 | 98.62 |  | [OND](Solis-125K1-EHV-5G_600V.OND) / [spec](Solis-125K1-EHV-5G_600V.yaml) |
| Solis-125K-EHV-5G-US-PLUS 600V | 136.724 | 600 | three | 860-1300 | 1300 | 98.33 | 98.38 |  | [OND](Solis-125K-EHV-5G-US-PLUS_600V.OND) / [spec](Solis-125K-EHV-5G-US-PLUS_600V.yaml) |
| Solis-185K-EHV-5G-US-PLUS 600V | 172.987 | 600 | three | 860-1300 | 1300 | 98.34 | 98.37 |  | [OND](Solis-185K-EHV-5G-US-PLUS_600V.OND) / [spec](Solis-185K-EHV-5G-US-PLUS_600V.yaml) |
| Solis-185K-EHV-5G-US 600V | 185.005 | 600 | three | 850-1300 | 1300 | 98.45 | 98.53 |  | [OND](Solis-185K-EHV-5G-US_600V.OND) / [spec](Solis-185K-EHV-5G-US_600V.yaml) |
| Solis-255K-EHV-5G-US-PLUS 800V | 238.706 | 800 | three | 860-1300 | 1300 | 98.38 | 98.45 |  | [OND](Solis-255K-EHV-5G-US-PLUS_800V.OND) / [spec](Solis-255K-EHV-5G-US-PLUS_800V.yaml) |
| S6-GU250K-EHV-US-M12 600V | 248.751 | 600 | three | 860-1300 | 1300 | 98.18 | 98.49 |  | [OND](S6-GU250K-EHV-US-M12_600V.OND) / [spec](S6-GU250K-EHV-US-M12_600V.yaml) |
| Solis-255K-EHV-5G-US 800V | 255.013 | 800 | three | 850-1300 | 1300 | 98.46 | 98.54 |  | [OND](Solis-255K-EHV-5G-US_800V.OND) / [spec](Solis-255K-EHV-5G-US_800V.yaml) |
| S6-GU350K-EHV-US-M12 800V | 348.153 | 800 | three | 860-1300 | 1300 | 98.31 | 98.54 |  | [OND](S6-GU350K-EHV-US-M12_800V.OND) / [spec](S6-GU350K-EHV-US-M12_800V.yaml) |
| S6-GU350K-EHV-US-M16 800V | 348.488 | 800 | three | 860-1300 | 1300 | 98.33 | 98.54 |  | [OND](S6-GU350K-EHV-US-M16_800V.OND) / [spec](S6-GU350K-EHV-US-M16_800V.yaml) |
